                                     EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.



                                                                                                                                                                      EESTI STANDARD




                                                                                                                              ELUTSÜKLI PROTSESSID


                                                                    (IEC 62304:2006 + IEC 62304:2006/A1:2015)
                                                                                                                              MEDITSIINISEADMETE TARKVARA. TARKVARA


                                                                    Medical device software - Software life-cycle processes
                                                                                                                                                                      EVS-EN 62304:2006+A1:2015




                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           EVS-EN 62304:2006+A1:2015

                                                                            EESTI STANDARDI EESSÕNA                                         NATIONAL FOREWORD




                                                                                                                                                                                                            Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                            See Eesti standard EVS-EN 62304:2006+A1:2015                    This       Estonian      standard      EVS-EN
                                                                            sisaldab Euroopa standardi EN 62304:2006                        62304:2006+A1:2015 consists of the English text
                                                                            ingliskeelset teksti ja selle muudatuse A1:2015                 of the European standard EN 62304:2006 and its
                                                                            ingliskeelset teksti.                                           amendment A1:2015.

                                                                            Standard on jõustunud                sellekohase       teate This standard has been endorsed with a
                                                                            avaldamisega EVS Teatajas.                                   notification published in the official bulletin of the
                                                                                                                                         Estonian Centre for Standardisation.

                                                                            Euroopa standardimisorganisatsioonid on teinud                  Date of Availability of the European standard is
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                            Euroopa standardi rahvuslikele liikmetele                       12.07.2006, for A1 16.12.2015.




                                                                                                                                                                                                                                                    Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                            kättesaadavaks 12.07.2006, muudatus A1
                                                                            16.10.2015.
                                                                            Sellesse standardisse on muudatus A1 sisse viidud               The amendment A1 has been incorporated into
                                                                            ja tehtud muudatused tähistatud topeltpüst-                     this standard and changes have been marked by a
                                                                            kriipsuga lehe välisveerisel.                                   double vertical line on the outer row of the page.

                                                                            Parandusega AC lisatud või muudetud teksti algus The start and finish of text introduced or altered by
                                                                            ja lõpp on tekstis ära märgitud märgenditega ˜ amendment AC is indicated in the text by symbols
                                                                            ™.                                               ˜ ™.

                                                                            Selles standardis on rahvusvahelise standardi Common modifications has been incorporated into
                                                                            ühismuudatused tähistatud püstkriipsuga teksti this international standard and changes have been
                                                                            välimisel veerisel.                            marked by a vertical line on the outer row of the
                                                                                                                           page.

                                                                            Standard on         kättesaadav       Eesti     Standardi- The standard is available from the Estonian Centre
                                                                            keskusest.                                                 for Standardisation.


                                                                           Tagasisidet standardi sisu kohta on võimalik edastada, kasutades EVS-i veebilehel asuvat tagasiside vormi
                                                                           või saates e-kirja meiliaadressile standardiosakond@evs.ee.

                                                                           ICS 11.040


                                                                             Standardite reprodutseerimise ja levitamise õigus kuulub Eesti Standardikeskusele
                                                                             Andmete paljundamine, taastekitamine, kopeerimine, salvestamine elektroonsesse süsteemi või edastamine ükskõik millises
                                                                             vormis või millisel teel ilma Eesti Standardikeskuse kirjaliku loata on keelatud.
                                                                             Kui Teil on küsimusi standardite autorikaitse kohta,                võtke   palun    ühendust    Eesti   Standardikeskusega:
                                                                             Koduleht www.evs.ee; telefon 605 5050; e-post info@evs.ee

                                                                             The right to reproduce and distribute standards belongs to the Estonian Centre for Standardisation

                                                                             No part of this publication may be reproduced or utilized in any form or by any means, electronic or mechanical, including
                                                                             photocopying, without a written permission from the Estonian Centre for Standardisation.
                                                                             If you have any questions about copyright, please contact Estonian Centre for Standardisation:
                                                                             Homepage www.evs.ee; phone +372 605 5050; e-mail info@evs.ee
                                                                           EUROPEAN STANDARD                                                           EN 62304:2006 + A1
                                                                           NORME EUROPÉENNE




                                                                                                                                                                                                                    Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           EUROPÄISCHE NORM                                                            July 2006, October 2015


                                                                           ICS 11.040




                                                                                                                                        English Version

                                                                                                Medical device software - Software life-cycle processes
                                                                                                    (IEC 62304:2006 + IEC 62304:2006/A1:2015)
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                            Logiciels de dispositifs médicaux - Processus du cycle de                     Medizingeräte-Software - Software-Lebenszyklus-Prozesse
                                                                                                    vie du logiciel                                             (IEC 62304:2006 + IEC 62304:2006/A1:2015)




                                                                                                                                                                                                                                                            Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                  (IEC 62304:2006 + IEC 62304:2006/A1:2015)



                                                                           This European Standard was approved by CENELEC on 2006-06-01. Amendment A1 was approved by CENELEC on 2015-07-31.
                                                                           CENELEC members are bound to comply with the CEN/CENELEC Internal Regulations which stipulate the conditions for giving this
                                                                           amendment the status of a national standard without any alteration.
                                                                           Up-to-date lists and bibliographical references concerning such national standards may be obtained on application to the CEN-CENELEC
                                                                           Management Centre or to any CENELEC member.
                                                                           This European Standard and its amendment exists in three official versions (English, French, German). A version in any other language
                                                                           made by translation under the responsibility of a CENELEC member into its own language and notified to the CEN-CENELEC Management
                                                                           Centre has the same status as the official versions.
                                                                           CENELEC members are the national electrotechnical committees of Austria, Belgium, Bulgaria, Croatia, Cyprus, the Czech Republic,
                                                                           Denmark, Estonia, Finland, Former Yugoslav Republic of Macedonia, France, Germany, Greece, Hungary, Iceland, Ireland, Italy, Latvia,
                                                                           Lithuania, Luxembourg, Malta, the Netherlands, Norway, Poland, Portugal, Romania, Slovakia, Slovenia, Spain, Sweden, Switzerland,
                                                                           Turkey and the United Kingdom.




                                                                                                               European Committee for Electrotechnical Standardization
                                                                                                                 Comité Européen de Normalisation Electrotechnique
                                                                                                                Europäisches Komitee für Elektrotechnische Normung


                                                                                                        CEN-CENELEC Management Centre: Avenue Marnix 17, B-1000 Brussels



                                                                           © 2015 CENELEC All rights of exploitation in any form and by any means reserved worldwide for CENELEC Members.

                                                                                                                                                            Ref. No. EN 62304:2006 E + EN 62304:2006/A1:2015 E
                                                                           EVS-EN 62304:2006+A1:2015                              -2-


                                                                                                                          Foreword




                                                                                                                                                                                          Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           The text of document 62A/523/FDIS, future edition 1 of IEC 62304, prepared by a joint working group of
                                                                           SC 62A, Common aspects of electrical equipment used in medical practice, of IEC technical committee
                                                                           62, Electrical equipment in medical practice, and ISO Technical Committee 210, Quality management
                                                                           and corresponding general aspects for medical devices, was submitted to the IEC-CENELEC parallel
                                                                           vote and was approved by CENELEC as EN 62304 on 2006-06-01.

                                                                           The following dates were fixed:

                                                                            – latest date by which the EN has to be implemented
                                                                              at national level by publication of an identical
                                                                              national standard or by endorsement                                     (dop)       2007-03-01
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                            – latest date by which the national standards conflicting




                                                                                                                                                                                                                                  Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                              with the EN have to be withdrawn                                        (dow)       2009-06-01

                                                                           In this standard the following print types are used:

                                                                           – requirements and definitions: in roman type;

                                                                           – informative material appearing outside of tables, such as notes, examples and references: in smaller
                                                                             type. Normative text of tables is also in a smaller type;


                                                                           – terms used throughout this standard that have been defined in Clause 3 and also given in the index:
                                                                             IN SMALL CAPITALS.


                                                                           An asterisk (*) as the first character of a title or at the beginning of a paragraph indicates that there is
                                                                           guidance related to that item in Annex B.

                                                                           Table C.5 was prepared by ISO/IEC JTC 1/SC 7, Software and system engineering.

                                                                           ˜This European Standard has been prepared under a mandate given to CENELEC by the
                                                                           European Commission and the European Free Trade Association and covers essential requirements
                                                                           of EC Directives 93/42/EEC, 90/385/EC and 98/79/EC. See Annex ZZ.

                                                                           Annexes ZA and ZZ have been added by CENELEC. ™


                                                                                                                  Endorsement notice

                                                                           The text of the International Standard IEC 62304:2006 was approved by CENELEC as a European
                                                                           Standard without any modification.

                                                                           In this standard common modifications to an international standard are indicated by a vertical line on
                                                                           the outer row of the page.


                                                                                                  IEC 62304:2006/A1:2015 European Foreword

                                                                           The text of document 62A/1007/FDIS, future IEC 62304:2006/A1, prepared by SC 62A "Common
                                                                           aspects of electrical equipment used in medical practice" of IEC/TC 62 "Electrical equipment in medical
                                                                           practice" was submitted to the IEC-CENELEC parallel vote and approved by CENELEC as EN
                                                                           62304:2006/A1:2015.
                                                                                                                            –3–                    EVS-EN 62304:2006+A1:2015




                                                                                                                                                                                       Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           The following dates are fixed:

                                                                               latest date by which the document has to be       (dop)         2016-05-01
                                                                                implemented at national level by
                                                                                publication of an identical national
                                                                                standard or by endorsement
                                                                               latest date by which the national                 (dow)         2018-07-31
                                                                                standards conflicting with the
                                                                                document have to be withdrawn

                                                                           Attention is drawn to the possibility that some of the elements of this document may be the subject of
                                                                           patent rights. CENELEC [and/or CEN] shall not be held responsible for identifying any or all such patent
                                                                           rights.
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           This document has been prepared under a mandate given to CENELEC by the European Commission




                                                                                                                                                                                                                               Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           and the European Free Trade Association, and supports essential requirements of EU Directive.

                                                                           For the relationship with EU Directive 93/42/EEC, 98/79/EC, 90/385/EEC see informative Annex ZZ,
                                                                           included in EN 62304:2006/corrigendum Nov. 2008.


                                                                                                                    Endorsement notice
                                                                           The text of the International Standard IEC 62304:2006/A1:2015 was approved by CENELEC as a
                                                                           European Standard without any modification.

                                                                           In this standard common modifications to an international standard are indicated by double vertical lines
                                                                           on the outer row of the page.
                                                                           EVS-EN 62304:2006+A1:2015                                           -2-


                                                                                                                                     CONTENTS




                                                                                                                                                                                                                          Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           FOREWORD ........................................................................................................................... 4
                                                                           INTRODUCTION ..................................................................................................................... 6


                                                                           1    Scope ............................................................................................................................... 9
                                                                                1.1 * Purpose ................................................................................................................ 9
                                                                                1.2 * Field of application ................................................................................................ 9
                                                                                1.3 Relationship to other standards ............................................................................... 9
                                                                                1.4 Compliance ............................................................................................................. 9
                                                                           2    * Normative references ................................................................................................... 10
                                                                           3    * Terms and definitions ................................................................................................... 10
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                                                  Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           4    * General requirements .................................................................................................. 15
                                                                                4.1 * Quality management system ............................................................................... 15
                                                                                4.2 * R ISK MANAGEMENT ............................................................................................... 16
                                                                                4.3 * Software safety classification .............................................................................. 16
                                                                           5    Software development PROCESS ...................................................................................... 18
                                                                                5.1 * Software development planning .......................................................................... 18
                                                                                5.2 * Software requirements analysis .......................................................................... 21
                                                                                5.3 * Software ARCHITECTURAL design .......................................................................... 23
                                                                                5.4 * Software detailed design ..................................................................................... 23
                                                                                5.5 *S OFTWARE UNIT implementation ............................................................................ 24
                                                                                5.6 * Software integration and integration testing ........................................................ 25
                                                                                5.7 * S OFTWARE SYSTEM testing ................................................................................... 26
                                                                                5.8 * Software RELEASE for utilization at a SYSTEM level ............................................... 27
                                                                           6    Software maintenance PROCESS ...................................................................................... 28
                                                                                6.1 * Establish software maintenance plan .................................................................. 28
                                                                                6.2 * Problem and modification analysis ...................................................................... 28
                                                                                6.3 * Modification implementation ................................................................................ 29
                                                                           7    * Software RISK MANAGEMENT PROCESS ............................................................................ 30
                                                                                7.1 * Analysis of software contributing to hazardous situati ons .................................... 30
                                                                                7.2 R ISK CONTROL measures ........................................................................................ 30
                                                                                7.3 V ERIFICATION of RISK CONTROL measures ................................................................ 31
                                                                                7.4 R ISK MANAGEMENT of software changes .................................................................. 31
                                                                           8    * Software configuration management PROCESS .............................................................. 32
                                                                                8.1 * Configuration identification .................................................................................. 32
                                                                                8.2 * Change control ................................................................................................... 32
                                                                                8.3 * Configuration status accounting .......................................................................... 33
                                                                           9    * Software problem resolution PROCESS .......................................................................... 33
                                                                                9.1      Prepare PROBLEM REPORTS .................................................................................... 33
                                                                                9.2      Investigate the problem ......................................................................................... 33
                                                                                9.3      Advise relevant parties .......................................................................................... 33
                                                                                9.4      Use change control process .................................................................................. 33
                                                                                9.5      Maintain records .................................................................................................... 34
                                                                                9.6      Analyse problems for trends .................................................................................. 34
                                                                                9.7      Verify software problem resolution ........................................................................ 34
                                                                                9.8      Test documentation contents ................................................................................. 34
                                                                                                                                           –3–                           EVS-EN 62304:2006+A1:2015

                                                                           Annex A (informative) Rationale for the requirements of this standard ................................. 35




                                                                                                                                                                                                                        Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           Annex B (informative) Guidance on the provisions of this standard ...................................... 38
                                                                           Annex C (informative) Relationship to other standards ......................................................... 56
                                                                           Annex D (informative) Implementation ................................................................................. 74
                                                                           Annex ZA (normative) Normative references to international publications with their
                                                                              corresponding European publications ............................................................................. 76
                                                                           Annex ZZ (informative) Coverage of Essential Requirements of EC Directives ..................... 77
                                                                           Bibliography .......................................................................................................................... 78
                                                                           Index of defined terms .......................................................................................................... 80


                                                                           Figure 1 – Overview of software development PROCESSES and ACTIVITIES 7
                                                                           Figure 2 – Overview of software maintenance PROCESSES and ACTIVITIES ................................ 7
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                                                Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           Figure 3 – Assigning software safety classification................................................................ 16
                                                                           Figure B.2 – Pictorial representation of the relationship of HAZARD , sequence of events,
                                                                           HAZARDOUS SITUATION , and HARM – from ISO 14971:2007 Annex E ........................................ 42

                                                                           Figure B.1 – Example of partitioning of SOFTWARE ITEMS ....................................................... 44
                                                                           Figure C.1 – Relationship of key MEDICAL DEVICE standards to IEC 62304 ............................. 56
                                                                           Figure C.2 – Software as part of the V-model........................................................................ 59
                                                                           Figure C.3 – Application of IEC 62304 with IEC 61010-1 ....................................................... 66


                                                                           Table A.1 – Summary of requirements by software safety class ............................................ 37
                                                                           Table B.1 – Development (model) strategies as defined in ISO/IEC 12207 ............................ 39
                                                                           Table C.1 – Relationship to ISO 13485:2003......................................................................... 57
                                                                           Table C.2 – Relationship to ISO 14971:2007......................................................................... 58
                                                                           Table C.3 – Relationship to IEC 60601-1 (1 of 5) .................................................................. 60
                                                                           Table C.5 – Relationship to ISO/IEC 12207:2008 (1 of 6) ...................................................... 68
                                                                           Table D.1 – Checklist for small companies without a certif ied QMS ....................................... 75
                                                                           EVS-EN 62304:2006+A1:2015                                  -4-

                                                                                            INTERNATIONAL ELECTROTECHNICAL COMMISSION




                                                                                                                                                                                                     Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                            ____________

                                                                                                          MEDICAL DEVICE SOFTWARE –
                                                                                                        SOFTWARE LIFE CYCLE PROCESSES


                                                                                                                             FOREWORD
                                                                           1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising
                                                                              all national electrotechnical committees (IEC National Committees). The object of IEC is to promote international
                                                                              co-operation on all questions concerning standardization in the electrical and electronic fields. To this end and
                                                                              in addition to other activities, IEC publishes International Standards, Technical Specifications, Technical Reports,
                                                                              Publicly Available Specifications (PAS) and Guides (hereafter referred to as “IEC Publication(s)”). Their
                                                                              preparation is entrusted to technical committees; any IEC National Committee interested in the subject dealt with
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                              may participate in this preparatory work. International, governmental and non -governmental organizations liaising
                                                                              with the IEC also participate in this preparation. IEC collaborates closely with the International Organization for




                                                                                                                                                                                                                                             Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                              Standardization (ISO) in accordance with conditions determined by agreement between the two organizations.
                                                                           2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international
                                                                              consensus of opinion on the relevant subjects since each technical committee has representation from all
                                                                              interested IEC National Committees.
                                                                           3) IEC Publications have the form of recommendations for international use and are accepted by IEC National
                                                                              Committees in that sense. While all reasonable efforts are made to ensure that the technical content of IEC
                                                                              Publications is accurate, IEC cannot be held responsible for the way in which they are used or for any
                                                                              misinterpretation by any end user.
                                                                           4) In order to promote international uniformity, IEC National Committees undertake to apply IEC Publications
                                                                              transparently to the maximum extent possible in their national and regional p ublications. Any divergence between
                                                                              any IEC Publication and the corresponding national or regional publication shall be clearly indicated in the latter.
                                                                           5) IEC provides no marking procedure to indicate its approval and cannot be rendered responsible for an y equipment
                                                                              declared to be in conformity with an IEC Publication.
                                                                           6) All users should ensure that they have the latest edition of this publication.
                                                                           7) No liability shall attach to IEC or its directors, employees, servants or agents including individual experts and
                                                                              members of its technical committees and IEC National Committees for any personal injury, property damage or
                                                                              other damage of any nature whatsoever, whether direct or indirect, or for costs (including legal fees) and
                                                                              expenses arising out of the publication, use of, or reliance upon, this IEC Publication or any other IEC
                                                                              Publications.
                                                                           8) Attention is drawn to the Normative references cited in this publication. Use of the referenced publications is
                                                                              indispensable for the correct application of this publication.
                                                                           9) Attention is drawn to the possibility that some of the elements of this IEC Publication may be the subject of patent
                                                                              rights. IEC shall not be held responsible for identifying any or all such patent rights.

                                                                           International Standard IEC 62304 has been prepared by a joint working group of subcommittee
                                                                           62A: Common aspects of electrical equipment used in medical practice , of IEC technical
                                                                           committee 62: Electrical equipment in medical practice and ISO Technical Committee 210,
                                                                           Quality management and corresponding general aspects for MEDICAL DEVICES . Table C.5 was
                                                                           prepared by ISO/IEC JTC 1/SC 7, Software and system engineering.

                                                                           It is published as a dual logo standard.

                                                                           The text of this standard is based on the following documents:

                                                                                                                     FDIS                    Report on voting
                                                                                                                62A/523/FDIS                  62A/528/RVD


                                                                           Full information on the voting for the approval of this standard can be found in the report on
                                                                           voting indicated in the above table. In ISO, the standard has been approved by 23 P-members
                                                                           out of 23 having cast a vote.

                                                                           This publication has been drafted in accordance with the ISO/IEC Directives, Part 2.

                                                                           In this standard the following print types are used:
                                                                                                                                –5–                      EVS-EN 62304:2006+A1:2015

                                                                              requirements and definitions: in roman type;




                                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                              informative material appearing outside of tables, such as notes, examples and references:
                                                                               in smaller type. Normative text of tables is also in a smaller type ;
                                                                              terms used throughout this standard that have been defined in Clause 3 and also given in
                                                                               the index: in small capitals.

                                                                           An asterisk (*) as the first character of a title or at the beginning of a paragraph indicates that
                                                                           there is guidance related to that item in Annex B.

                                                                           The committee has decided that the contents of this publication will remain unchanged until the
                                                                           maintenance result date indicated on the IEC web site under “ http://webstore.iec.ch” in the data
                                                                           related to the specific publication. At this date, the publication will be

                                                                           •   reconfirmed;
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           •   withdrawn;




                                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           •   replaced by a revised edition, or
                                                                           •   amended.
                                                                           NOTE The attention of National Committees is drawn to the fact that eq uipment MANUFACTURERS and testing
                                                                           organizations may need a transitional period following publication of a new, amended or revised IEC or
                                                                           ISO publication in which to make products in accordance with the new requirements and to equip themselves for
                                                                           conducting new or revised tests. It is the recommendation of the committee that the content of this publication be
                                                                           adopted for mandatory implementation nationally not earlier than 3 years from the date of publication.
                                                                           EVS-EN 62304:2006+A1:2015                        -6-

                                                                                                                  INTRODUCTION




                                                                                                                                                                                  Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           Software is often an integral part of MEDICAL DEVICE technology. Establishing the SAFETY and
                                                                           effectiveness of a MEDICAL DEVICE containing software requires knowledge of what the software
                                                                           is intended to do and demonstration that the use of the softwar e fulfils those intentions without
                                                                           causing any unacceptable RISKS .

                                                                           This standard provides a framework of life cycle PROCESSES with ACTIVITIES and TASKS
                                                                           necessary for the safe design and maintenance of MEDICAL DEVICE SOFTWARE . This standard
                                                                           provides requirements for each life cycle PROCESS . Each life cycle PROCESS consists of a set of
                                                                           ACTIVITIES , with most ACTIVITIES consisting of a set of TASKS .


                                                                           As a basic foundation it is assumed that MEDICAL DEVICE SOFTWARE is developed and maintained
                                                                           within a quality management system (see 4.1) and a RISK MANAGEMENT system (see 4.2). The
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           RISK MANAGEMENT PROCESS is already very well addressed by the International Standard ISO




                                                                                                                                                                                                                          Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           14971. Therefore IEC 62304 makes use of this advantage simply by a normative reference to
                                                                           ISO 14971. Some minor additional RISK MANAGEMENT requirements are needed for software,
                                                                           especially in the area of identification of contributing software factors related to HAZARDS . These
                                                                           requirements are summarized and captured in Clause 7 as the software RISK MANAGEMENT
                                                                           PROCESS .


                                                                           Whether software is a contributing factor to a HAZARDOUS SITUATION is determined during the
                                                                           HAZARD identification ACTIVITY of the RISK MANAGEMENT PROCESS . HAZARDOUS SITUATIONS that
                                                                           could be indirectly caused by software (for example, by providing misleading information that
                                                                           could cause inappropriate treatment to be administered) need to be consi dered when
                                                                           determining whether software is a contributing factor. The decision to use software to control
                                                                           RISK is made during the RISK CONTROL ACTIVITY of the RISK MANAGEMENT PROCESS . The software
                                                                           RISK MANAGEMENT PROCESS required in this standard has to be embedded in the device RISK
                                                                           MANAGEMENT PROCESS according to ISO 14971.


                                                                           The software development PROCESS consists of a number of ACTIVITIES . These ACTIVITIES are
                                                                           shown in Figure 1 and described in Clause 5. Because many incidents in the field are related
                                                                           to service or maintenance of MEDICAL DEVICE SYSTEMS including inappropriate software updates
                                                                           and upgrades, the software maintenance PROCESS is considered to be as important as the
                                                                           software development PROCESS . The software maintenance PROCESS is very similar to the
                                                                           software development PROCESS . It is shown in Figure 2 and described in Clause 6.
                                                                                                                                                              –7–                                        EVS-EN 62304:2006+A1:2015




                                                                                                                                                                                                                                                                                 Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                                                                  Activities outside the scope of this standard                                                            Customer needs
                                                                             Customer needs
                                                                                                                                                                                                                                                              satisfied




                                                                                                                                              SYSTEM development ACTIVITIES (including RISK MANAGEMENT)




                                                                                                                                                             7 Software RISK MANAGEMENT




                                                                                           5.1                   5.2                 5.3                     5.4                     5.5                     5.6
                                                                                                                                                                                                                                     5.7
                                                                                        Software              Software             Software                Software             Software UNIT        Software integration                               5.8
                                                                                                                                                                                                                              Software SYSTEM
                                                                                      development           requirements         ARCHITECTURAL             detailed           implementation and       and integration                            Software release
                                                                                                                                                                                                                                   testing
                                                                                        planning              analysis              design                  design                VERIFICATION             testing
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                                                                                                         Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                                                                                  8 Software configuration management




                                                                                                                                                            9 Software problem resolution

                                                                                                                                                                                                                                                             IEC 722/06


                                                                                         Figure 1 – Overview of software development PROCESSES and ACTIVITIES


                                                                              Maintenance                                                         Activities outside the scope of this standard                                                                      Request
                                                                                request                                                                                                                                                                              satisfied




                                                                                                                                               System maintenance ACTIVITIES (including RISK MANAGEMENT)




                                                                                                                                                              7 Software RISK MANAGEMENT




                                                                                                                                      5.3                      5.4                     5.5                     5.6
                                                                                            6.1                   6.2                                                                                                                  5.7
                                                                                                                                    Software                 Software             Software UNIT        Software integration                               5.8
                                                                                    Establish software      Problem and                                                                                                         Software SYSTEM
                                                                                                         modification analysis   ARCHITECTURAL               detailed           implementation and       and integration                            Software release
                                                                                      maintenance                                                                                                                                    testing
                                                                                           plan                                      design                   design                VERIFICATION             testing


                                                                                                                                                                                      6.3 Modification implementation



                                                                                                                                                                    8 Software configuration management




                                                                                                                                                              9 Software problem resolution




                                                                                                                                                                                                                                                             IEC 723/06
                                                                                         Figure 2 – Overview of software maintenance PROCESSES and ACTIVITIES

                                                                           This standard identifies two additional PROCESSES considered essential for developing safe
                                                                           MEDICAL DEVICE SOFTWARE . They are the software configuration management PROCESS (Clause
                                                                           8) and the software problem resolution PROCESS (Clause 9).

                                                                           Amendment 1 updates the standard to add requirements to deal with LEGACY SOFTWARE , where
                                                                           the software design is prior to the existence of the current version, to assist manufacturers who
                                                                           must show compliance to the standard to meet European Directives. Software safety
                                                                           classification changes include clarification of requirements and updating of the software safety
                                                                           classification to include a risk-based approach.
                                                                           EVS-EN 62304:2006+A1:2015                       -8-

                                                                           This standard does not specify an organizational structure for the MANUFACTURER or which part




                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           of the organization is to perform which PROCESS , ACTIVITY , or TASK . This standard requires only
                                                                           that the PROCESS , ACTIVITY , or TASK be completed to establish compliance with this standard.

                                                                           This standard does not prescribe the name, format, or explicit content of the documentation to
                                                                           be produced. This standard requires documentation of TASKS , but the decision of how to
                                                                           package this documentation is left to the user of the standard.

                                                                           This standard does not prescribe a specific life cycle model. The users of this standard are
                                                                           responsible for selecting a life cycle model for the software project and for mapping the
                                                                           PROCESSES , ACTIVITIES , and TASKS in this standard onto that model.


                                                                           Annex A provides rationale for the clauses of this standard. Annex B provides guidance on the
                                                                           provisions of this standard.
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           For the purposes of this standard:
                                                                              “shall” means that compliance with a requirement is m andatory for compliance with this
                                                                               standard;
                                                                              “should” means that compliance with a requirement is recommended but is not mandatory
                                                                               for compliance with this standard;
                                                                              “may” is used to describe a permissible way to achieve compliance with a requirement;
                                                                              “establish” means to define, document, and implement; and
                                                                              where this standard uses the term “as appropriate” in conjunction with a required PROCESS ,
                                                                               ACTIVITY , TASK or output, the intention is that the MANUFACTURER shall use the PROCESS ,
                                                                               ACTIVITY , TASK or output unless the MANUFACTURER can document a justification for not so
                                                                               doing.
                                                                                                                                 –9–                      EVS-EN 62304:2006+A1:2015

                                                                                                         MEDICAL DEVICE SOFTWARE –




                                                                                                                                                                                                  Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                       SOFTWARE LIFE CYCLE PROCESSES




                                                                           1     Scope

                                                                           1.1     * Purpose

                                                                           This standard defines the life cycle requirements for MEDICAL DEVICE SOFTWARE . The set of
                                                                           PROCESSES , ACTIVITIES , and TASKS described in this standard establishes a common framework
                                                                           for MEDICAL DEVICE SOFTWARE life cycle PROCESSES .
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           1.2     * Field of application




                                                                                                                                                                                                                                          Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           This standard applies to the development and maintenance of MEDICAL DEVICE SOFTW ARE when
                                                                           software is itself a MEDICAL DEVICE or when software is an embedded or integral part of the final
                                                                           MEDICAL DEVICE .

                                                                           NOTE 1 This standard can be used in the development and maintenance of software that is itself a medical device.
                                                                           However, additional development activities are needed at the system level before this type of software can be placed
                                                                           into service. These system activities are not covered by this standard, but can be found in IEC 82304-1 1 [22].

                                                                           This standard describes PROCESSES that are intended to be applied to software which exec utes
                                                                           on a processor or which is executed by other software (for example an interpreter) which
                                                                           executes on a processor.

                                                                           This standard applies regardless of the persistent storage device(s) used to store the software
                                                                           (for example: hard disk, optical disk, permanent or flash memory).

                                                                           This standard applies regardless of the method of delivery of the software (for example:
                                                                           transmission by network or email, optical disk, flash memory or E EPROM). The method of
                                                                           software delivery itself is not considered MEDICAL DEVICE SOFTWARE .

                                                                           This standard does not cover validation and final release of the MEDICAL DEVICE , even when the
                                                                           MEDICAL DEVICE consists entirely of software.

                                                                           NOTE 2 If a medical device incorporates embedded software intended to be executed on a processor, th e
                                                                           requirements of this standard apply to the software, including the requirements concerning software of unknown
                                                                           provenance (see 8.1.2).
                                                                           NOTE 3 Validation and other development activities are needed at the system level before the software and medical
                                                                           device can be placed into service. These system activities are not covered by this standard, but can be found in
                                                                           related product standards (e.g., IEC 60601-1, IEC 82304-1, etc.).

                                                                           1.3     Relationship to other standards

                                                                           This MEDICAL DEVICE SOFTWARE life cycle standard is to be used together with other appropriate
                                                                           standards when developing a MEDICAL DEVICE . Annex C shows the relationship between this
                                                                           standard and other relevant standards.

                                                                           1.4     Compliance

                                                                           Compliance with this standard is defined as implementing all of the PROCESSES , ACTIVITIES , and
                                                                           TASKS identified in this standard in accordance with the software safety class .

                                                                           NOTE    The software safety classes assigned to each requirement are identified in the normative text following the
                                                                           requirement.


                                                                           ___________
                                                                           1   In preparation.
                                                                           EVS-EN 62304:2006+A1:2015                                 - 10 -

                                                                           Compliance is determined by inspection of all documentation required by this standard including




                                                                                                                                                                                               Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           the RISK MANAGEMENT FILE , and assessment of the PROCESSES , ACTIVITIES and TASKS required
                                                                           for the software safety class. deleted text.
                                                                           NOTE 1     This assessment could be carried out by internal or external audit.
                                                                           NOTE 2 Although the specified PROCESSES , ACTIVITIES , and TASKS are performed, flexibility exists in the methods
                                                                           of implementing these PROCESSES and performing these ACTIVITIES and TASKS .
                                                                           NOTE 3 Where any requirements contain “as appropriate” and were not performed, documentation for the
                                                                           justification is necessary for this assessment.
                                                                           NOTE 4     The term “conformance” is used in ISO/IEC 12207 where the term “compliance” is used in this standard.

                                                                           NOTE 5     For compliance of LEGACY SOFTW ARE see 4.4.


                                                                           2     * Normative references
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           The following referenced documents are indispensable for the application of this document. For




                                                                                                                                                                                                                                       Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           dated references, only the edition cited applies. For undated references, the latest edition of
                                                                           the referenced document (including any amendments) applies.

                                                                           ISO 14971, Medical devices – Application of risk management to medical devices .


                                                                           3     * Terms and definitions

                                                                           For the purposes of this document, the following terms and definitions apply.

                                                                           3.1
                                                                           ACTIVITY
                                                                           a set of one or more interrelated or interacting TASKS

                                                                           3.2
                                                                           ANOMALY
                                                                           any condition that deviates from the expected based on requirements specifications, design
                                                                           documents, standards, etc. or from someone’s perceptions or experi ences. A NOMALIES may be
                                                                           found during, but not limited to, the review, test, analysis, compilation, or use of MEDICAL DEVICE
                                                                           SOFTWARE or applicable documentation


                                                                           NOTE Based on IEEE 1044:1993, definition 3.1.


                                                                           3.3
                                                                           ARCHITECTURE
                                                                           organizational structure of a SYSTEM or component

                                                                           [IEEE 610.12:1990]

                                                                           3.4
                                                                           CHANGE REQUEST
                                                                           a documented specification of a change to be made to a MEDICAL DEVICE SOFTWARE

                                                                           3.5
                                                                           CONFIGURATION ITEM
                                                                           entity that can be uniquely identified at a given reference point
                                                                           NOTE     Based on ISO/IEC 12207:2008, 4.7.

                                                                           3.6
                                                                           DELIVERABLE
                                                                           required result or output (includes documentation) of an ACTIVITY or TASK
                                                                                                                                 – 11 –                  EVS-EN 62304:2006+A1:2015

                                                                           3.7




                                                                                                                                                                                            Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           EVALUATION
                                                                           a systematic determination of the extent to which an entity meets its specified criteria

                                                                           [ISO/IEC 12207:2008, 4.12]

                                                                           3.8
                                                                           HARM
                                                                           physical injury, damage, or both to the health of people or damage to property or the
                                                                           environment

                                                                           [ISO 14971:2007, 2.2]

                                                                           3.9
                                                                           HAZARD
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           potential source of HARM




                                                                                                                                                                                                                                    Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           [ISO 14971:2007, 2.3]

                                                                           3.10
                                                                           MANUFACTURER
                                                                           natural or legal person with responsibility for designing, manufacturing, packaging, or labelling
                                                                           a MEDICAL DEVICE ; assembling a SYSTEM ; or adapting a MEDICAL DEVICE before it is placed on the
                                                                           market and/or put into service, regardless of whether these operations are carried out by that
                                                                           person or by a third party on that person’s behalf

                                                                           NOTE 1 Attention is drawn to the fact that the provisions of national or regional regulations can apply to the
                                                                           definition of manufacturer.

                                                                           NOTE 2   For a definition of labelling, see ISO 13485:2003, definition 3.6.

                                                                           [ISO 14971:2007, 2.8]

                                                                           3.11
                                                                           MEDICAL DEVICE
                                                                           any instrument, apparatus, implement, machine, appli ance, implant, in vitro reagent or
                                                                           calibrator, software, material or other similar or related article, intended by the MANUFACTURER
                                                                           to be used, alone or in combination, for human beings for one or more of the specific purpose(s)
                                                                           of
                                                                           – diagnosis, prevention, monitoring, treatment or alleviation of disease,
                                                                           – diagnosis, monitoring, treatment, alleviation of or compensation for an injury,
                                                                           – investigation, replacement, modification, or support of the anatomy or of a physiological
                                                                               PROCESS ,
                                                                           – supporting or sustaining life,
                                                                           – control of conception,
                                                                           – disinfection of MEDICAL DEVICES ,
                                                                           – providing information for medical purposes by means of in vitro examination of specimens
                                                                               derived from the human body,
                                                                           and which does not achieve its primary intended action in or on the human body by
                                                                           pharmacological, immunological or metabolic means, but which may be assisted in its function
                                                                           by such means
                                                                           NOTE 1 This definition has been developed by the Global Harmonization Task Force (GHTF). See bi bliographic
                                                                           reference [15] (in ISO 13485:2003).

                                                                           [ISO 13485:2003, definition 3.7]
                                                                           NOTE 2   Some differences can occur in the definitions used in regulations of each country.

                                                                           NOTE 3 In conjunction with IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 the term “medical device”
                                                                           assumes the same meaning as ME EQUIPMENT or ME SYSTEM (which are defined terms of IEC 60601-1).
                                                                           EVS-EN 62304:2006+A1:2015                                   - 12 -

                                                                           3.12




                                                                                                                                                                                             Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           MEDICAL DEVICE SOFTW ARE
                                                                           SOFTWARE SYSTEM that has been developed for the purpose of being incorporated into the
                                                                           MEDICAL DEVICE being developed or that is intended for use as a MEDICAL DEVICE


                                                                           NOTE     This includes a MEDICAL DEVICE software product, which then is a MEDICAL DEVICE in its own right.

                                                                           3.13
                                                                           PROBLEM REPORT
                                                                           a record of actual or potential behaviour of a MEDICAL DEVICE SOFTW ARE that a user or other
                                                                           interested person believes to be unsafe, inappropriate for the intended use or contrary to
                                                                           specification
                                                                           NOTE 1 This standard does not require that every PROBLEM REPORT results in a change to the MEDICAL DEVICE
                                                                           SOFTW ARE . A MANUFACTURER can reject a PROBLEM REPORT as a misunderstanding, error or insignificant event.

                                                                           NOTE 2 A PROBLEM REPORT can relate to a released MEDICAL DEVICE SOFTW ARE or to a MEDICAL DEVICE SOFTW ARE
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           that is still under development.




                                                                                                                                                                                                                                     Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           NOTE 3 This standard requires the MANUFACTURER to perform extra decision making steps (see Clause 6) for a
                                                                           PROBLEM REPORT relating to a released product to ensure that regulatory actions are identified and implemented.


                                                                           3.14
                                                                           PROCESS
                                                                           a set of interrelated or interacting ACTIVITIES that transform inputs into outputs

                                                                           [ISO 9000:2000, definition 3.4.1]
                                                                           NOTE     The term “ ACTIVITIES ” covers use of resources.

                                                                           3.15
                                                                           REGRESSION TESTING
                                                                           the testing required to determine that a change to a SYSTEM component has not adversely
                                                                           affected functionality, reliability or performance and has not introduced additional defects

                                                                           [ISO/IEC 90003:2004, definition 3.11]

                                                                           3.16
                                                                           RISK
                                                                           combination of the probability of occurrence of HARM and the severity of that HARM

                                                                           [ISO 14971:2007, 2.16]

                                                                           3.17
                                                                           RISK ANALYSIS
                                                                           systematic use of available information to identify HAZARDS and to estimate the RISK

                                                                           [ISO 14971:2007, 2.17]

                                                                           3.18
                                                                           RISK CONTROL
                                                                           PROCESS in which decisions are made and RISKS are reduced to, or maintained within, specified
                                                                           levels

                                                                           [ISO 14971:2007, 2.19]

                                                                           3.19
                                                                           RISK MANAGEMENT
                                                                           systematic application of management policies, procedures, and practices to the TASKS of
                                                                           analyzing, evaluating, and controlling RISK

                                                                           [ISO 14971:2007, 2.22, modified – The phrase "and monitoring" has been removed]
                                                                                                                                  – 13 –                    EVS-EN 62304:2006+A1:2015

                                                                           3.20




                                                                                                                                                                                                     Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           RISK MANAGEMENT FILE
                                                                           set of records and other documents, not necessarily contiguous, that are produced by a RISK
                                                                           MANAGEMENT PROCESS

                                                                           [ISO 14971:2007, 2.23]

                                                                           3.21
                                                                           SAFETY
                                                                           freedom from unacceptable RISK

                                                                           [ISO 14971:2007, 2.24]

                                                                           3.22
                                                                           SECURITY
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           protection of information and data so that unauthorized persons or systems cannot read or




                                                                                                                                                                                                                                             Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           modify them an authorized persons or systems are not denied access to them.

                                                                           NOTE Based on ISO/IEC 12207:2008, 4.39.

                                                                           3.23
                                                                           SERIOUS INJURY
                                                                           injury or illness that:
                                                                           a) is life threatening,
                                                                           b) results in permanent impairment of a body function or permanent damage to a body
                                                                              structure, or
                                                                           c) necessitates medical or surgical intervention to prevent permanent impairment of a body
                                                                              function or permanent damage to a body structure
                                                                           NOTE Permanent impairment means an irreversible impairment or damage to a body structure or function excluding
                                                                           trivial impairment or damage.

                                                                           3.24
                                                                           SOFTWARE DEVELOPMENT LIFE CYCLE MODEL
                                                                           conceptual structure spanning the life of the software from definition of its requirements to its
                                                                           release, which:
                                                                           – identifies the PROCESS , ACTIVITIES and TASKS involved in development of a MEDICAL DEVICE
                                                                           SOFTWARE ,

                                                                           – describes the sequence of and dependency between ACTIVITIES and TASKS , and
                                                                           – identifies the milestones at which the completeness of specified DELIVERABLES is verified.
                                                                           NOTE    Based on ISO/IEC 12207:1995, definition 3.11

                                                                           3.25
                                                                           SOFTWARE ITEM
                                                                           any identifiable part of a computer program, i.e., source code, object code, control code, control
                                                                           data, or a collection of these items

                                                                           NOTE 1 Three terms identify the software decomposition. The top level is the SOFTW ARE SYSTEM . The lowest level
                                                                           that is not further decomposed is the SOFTW ARE UNIT . All levels of composition, including the top and bott om levels,
                                                                           can be called SOFTW ARE ITEMS . A SOFTW ARE SYSTEM , then, is composed of one or more SOFTW ARE ITEMS , and each
                                                                           SOFTW ARE ITEM is composed of one or more SOFTW ARE UNITS or decomposable SOFTW ARE ITEMS . The responsibility
                                                                           is left to the MANUFACTURER to provide the granularity of the SOFTW ARE ITEMS and SOFTW ARE UNITS .

                                                                           NOTE 2 Based on ISO/IEC 90003:2004, 3.14 and ISO/IEC 12207:2008, 4.41.

                                                                           3.26
                                                                           Not used
                                                                           EVS-EN 62304:2006+A1:2015                                  - 14 -

                                                                           3.27




                                                                                                                                                                                              Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           SOFTWARE SYSTEM
                                                                           integrated collection of SOFTWARE ITEMS organized to accomplish a specific function or set of
                                                                           functions

                                                                           3.28
                                                                           SOFTWARE UNIT
                                                                           SOFTWARE ITEM that is not subdivided into other items

                                                                           NOTE     The granularity of SOFTW ARE UNITS is defined by the MANUFACTURER (see B.3).

                                                                           3.29
                                                                           SOUP
                                                                           software of unknown provenance (acronym)
                                                                           SOFTWARE ITEM that is already developed and generally available and that has not been
                                                                           developed for the purpose of being incorporated into the MEDICAL DEVICE (also known as “off-
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           the-shelf software”) or SOFTWARE ITEM previously developed for which adequate records of the




                                                                                                                                                                                                                                      Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           development PROCESSES are not available

                                                                           NOTE     A MEDICAL DEVICE SOFTW ARE SYSTEM in itself cannot be claimed to be SOUP .

                                                                           3.30
                                                                           SYSTEM
                                                                           integrated composite consisting of one or more of the PROCESSES , hardware, software, facilities,
                                                                           and people, that provides a capability to satisfy a stated need or objective

                                                                           NOTE     Based on ISO/IEC 12207:2008, 4.48.

                                                                           3.31
                                                                           TASK
                                                                           a single piece of work that needs to be done

                                                                           3.32
                                                                           TRACEABILITY
                                                                           degree to which a relationship can be established between two or more products of the
                                                                           development PROCESS

                                                                           [IEEE 610.12:1990]

                                                                           NOTE     Requirements, architecture, risk control measures, etc. are examples of deliverables of the development
                                                                           PROCESS .


                                                                           3.33
                                                                           VERIFICATION
                                                                           confirmation through provision of objective evidence that specified requirements have been
                                                                           fulfilled
                                                                           NOTE 1      “Verified” is used to designate the corresponding status.

                                                                           [ISO 9000:2000, definition 3.8.4]
                                                                           NOTE 2 In design and development, VERIFICATION concerns the PROCESS of examining the result of a given ACTIVITY
                                                                           to determine conformity with the stated requirement for that ACTIVITY .

                                                                           3.34
                                                                           VERSION
                                                                           identified instance of a CONFIGURATION ITEM
                                                                           NOTE 1 Modification to a VERSION of a MEDICAL DEVICE SOFTW ARE , resulting in a new VERSION , requires software
                                                                           configuration management action.

                                                                           NOTE 2      Based on ISO/IEC 12207:2008, 4.56.
                                                                                                                                 – 15 –                 EVS-EN 62304:2006+A1:2015

                                                                           3.35




                                                                                                                                                                                              Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           HAZARDOUS SITUATION
                                                                           circumstance in which people, property or the environment are exposed to one or more
                                                                           HAZARD ( S )


                                                                           [SOURCE:        ISO 14971:2007, 2.4]

                                                                           3.36
                                                                           LEGACY SOFTWARE
                                                                           MEDICAL DEVICE SOFTW ARE which was legally placed on the market and is still marketed today
                                                                           but for which there is insufficient objective evidence that it was developed in compliance with
                                                                           the current version of this standard

                                                                           3.37
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           RELEASE
                                                                           particular VERSION of a CONFIGURATION ITEM that is made available for a specific purpose




                                                                                                                                                                                                                                      Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           NOTE     Based on ISO/IEC 12207:2008, definition 4.35.

                                                                           3.38
                                                                           RESIDUAL RISK
                                                                           RISK remaining after RISK CONTROL measures have been taken


                                                                           NOTE 1    Adapted from ISO/IEC Guide 51:1999, definition 3.9.

                                                                           NOTE 2 ISO/IEC Guide 51:1999, definition 3.9 uses the term “protective measures” rather than “ RISK CONTROL
                                                                           measures.” However, in the context of this International Standard, “protective measures” are only one option for
                                                                           controlling RISK as described in 6.2 [of ISO 14971:2007].

                                                                           [SOURCE:        ISO 14971:2007, 2.15].

                                                                           3.39
                                                                           RISK ESTIMATION
                                                                           PROCESS used to assign values to the probability of occurrence of HARM and the severity of that
                                                                           HARM


                                                                           [SOURCE:        ISO 14971:2007 2.20]

                                                                           3.40
                                                                           RISK EVALUATION
                                                                           PROCESS of comparing           the estimated RISK against given RISK criteria to determine the
                                                                           acceptability of the RISK

                                                                           [SOURCE: ISO 14971:2007 2.21]


                                                                           4     * General requirements

                                                                           4.1      * Quality management system

                                                                           The MANUFACTURER of MEDICAL DEVICE SOFTW ARE shall demonstrate the ability to provide
                                                                           MEDICAL DEVICE SOFTWARE that consistently meets customer requirements and applicable
                                                                           regulatory requirements.
                                                                           NOTE 1 Demonstration of this ability can be by the use of a quality management system that complies with:
                                                                           - ISO 13485 [7]; or
                                                                           - a national quality management system standard; or
                                                                           - a quality management system required by national regulation .
                                                                           NOTE 2 Guidance for applying quality management system requirements to software can be found in ISO/IEC
                                                                           90003 [11].
                                                                           EVS-EN 62304:2006+A1:2015                                             - 16 -

                                                                           4.2     * R ISK MANAGEMENT




                                                                                                                                                                                                         Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           The MANUFACTURER shall apply a RISK MANAGEMENT PROCESS complying with ISO 14971.

                                                                           4.3     * Software safety classification
                                                                           a) The MANUFACTURER shall assign to each SOFTWARE SYSTEM a software safety class (A, B, or
                                                                              C) according to the RISK of HARM to the patient, operator, or other people resulting from a
                                                                              HAZARDOUS SITUATION      to which the SOFTWARE SYSTEM can contribute in a
                                                                              worst-case-scenario as indicated in Figure 3.

                                                                                           Class C (by default)

                                                                                                                          Can a
                                                                                                                                                                   In determining the software
                                                                                                                  HAZARDOUS SITUATION
                                                                                                        No                                                         safety classification of the
                                                                                                                  arise from a failure of
                                                                                                                                                                   SOFTWARE SYSTEM:
                                                                                                                      the software?
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                        Probability of a software
                                                                                                                                                                         failure shall be




                                                                                                                                                                                                                                                 Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                                           Yes                                           assumed to be 1.
                                                                                                                                                                        Only RISK CONTROL
                                                                                                             Evaluate effectiveness of RISK                              measures not
                                                                                                              CONTROL measures external                                  implemented within
                                                                                                                    to the software                                      (external to) the
                                                                                                                                                                         SOFTWARE SYSTEM shall
                                                                                                                                                                         be considered.

                                                                                                                            Does                                   NOTE: Such RISK CONTROL
                                                                                                                  failure of the software                          measures may reduce the
                                                                                                        No
                                                                                                                  result in unacceptable                           probability that a software
                                                                                                                            RISK?                                  failure will cause HARM, and/
                                                                                                                                                                   or the severity of that HARM.


                                                                                                                      What severity                                Note: A SOFTWARE SYSTEM
                                                                                                                       of injury is                                which implements RISK
                                                                                                                       possible?                                   CONTROL measure may fail,
                                                                                                                                                                   and this may contribute to a
                                                                                                                                            SERIOUS INJURY/death   HAZARDOUS SITUATION.
                                                                                                                   Non SERIOUS INJURY                              The resulting HARM may
                                                                                                                                                                   include the HARM which the
                                                                                                                                                                   RISK CONTROL measure is
                                                                                              Class A                     Class B                  Class C
                                                                                                                                                                   designed to prevent (see
                                                                                                                                                                   7.2.2b)
                                                                                                                                                                                                   IEC



                                                                                                    Figure 3 – Assigning software safety classification

                                                                           The SOFTWARE SYSTEM is software safety class A if:

                                                                           –     the SOFTWARE SYSTEM cannot contribute to a HAZARDOUS SITUATION ; or
                                                                           –     the SOFTWARE SYSTEM can contribute to a HAZARDOUS SITUATION which does not result in
                                                                                 unacceptable RISK after consideration of RISK CONTROL measures external to the SOFTWARE
                                                                                 SYSTEM .

                                                                           The SOFTWARE SYSTEM is software safety class B if:

                                                                           –     the SOFTWARE SYSTEM can contribute to a HAZARDOUS SITUATION which results in
                                                                                 unacceptable RISK after consideration of RISK CONTROL measures external to the SOFTWARE
                                                                                 SYSTEM and the resulting possible HARM is non- SERIOUS INJURY .

                                                                           The SOFTWARE SYSTEM is software safety class C if:

                                                                           –     the SOFTWARE SYSTEM can contribute to a HAZARDOUS SITUATION which results in
                                                                                 unacceptable RISK after consideration of RISK CONTROL measures external to the SOFTWARE
                                                                                 SYSTEM and the resulting possible HARM is death or SERIOUS INJURY .

                                                                           For a SOFTWARE SYSTEM initially classified as software safety class B or C, the MANUFACTURER
                                                                           may implement additional RISK CONTROL measures external to the SOFTWARE SYSTEM (including
                                                                           revising the system architecture containing the SOFTWARE SYSTEM ) and subsequently assign a
                                                                           new software safety classification to the SOFTWARE SYSTEM .
                                                                                                                                 – 17 –                    EVS-EN 62304:2006+A1:2015

                                                                           NOTE 1 External RISK CONTROL measures can be hardware, an independent SOFTW ARE SYSTEM , health care




                                                                                                                                                                                                 Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           procedures, or other means to minimize that software can contribute to a HAZARDOUS SITUATION .
                                                                           NOTE 2     See ISO 14971:2007 subclause 3.2, Management Responsibilities, for the definition of risk acceptability.

                                                                           b) Not used.

                                                                           Add, at the end of the first sentence in item d), the following parenthetical phrase: " (software
                                                                           safety classes assigned according to 4.3 a) replacing “ SOFTWARE SYSTEM ” with “ SOFTWARE
                                                                           ITEM ”)".

                                                                           c) The MANUFACTURER shall document the software safety class assigned to each SOFTWARE
                                                                              SYSTEM in the RISK MANAGEMENT FILE .

                                                                           d) When a SOFTWARE SYSTEM is decomposed into SOFTWARE ITEMS , and when a SOFTWARE ITEM
                                                                              is decomposed into further SOFTWARE ITEMS , such SOFTWARE ITEMS shall inherit the software
                                                                              safety classification of the original SOFTWARE ITEM (or SOFTWARE SYSTEM ) unless the
                                                                              MANUFACTURER documents a rationale for classification into a different software safety class.
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                              Such a rationale shall explain how the new SOFTWARE ITEMS are segregated so that they




                                                                                                                                                                                                                                         Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                              may be classified separately.
                                                                           e) The MANUFACTURER shall document the software safety class of each SOFTWARE ITEM if that
                                                                              class is different from the class of the SOFTWARE ITEM from which it was created by
                                                                              decomposition.
                                                                           f)    For compliance with this standard, when applying this standard to a group of SOFTWARE
                                                                                 ITEMS , the MANUFACTURER shall use the PROCESSES and TASKS which are required by the
                                                                                 classification of the highest-classified SOFTWARE ITEM in the group unless the MANUFACTURER
                                                                                 documents in the RISK MANAGEMENT FILE a rationale for using a lower classification.
                                                                           g) For each SOFTWARE SYSTEM , until a software safety class is assigned, Class C requirements
                                                                              shall apply.

                                                                           NOTE In the clauses and subclauses that follow, the software safety classes for which a specific requirement
                                                                           applies are identified following the requirement in the form of [Class . . .].


                                                                           4.4       * L EGACY SOFTWARE

                                                                           4.4.1       General

                                                                           As an alternative to applying Clauses 5 through 9 of this standard, complian ce of LEGACY
                                                                           SOFTWARE may be demonstrated as indicated in 4.4.2 to 4.4.5.


                                                                           4.4.2       R ISK M ANAGEMENT ACTIVITIES

                                                                           In accordance with 4.2 of this standard, the MANUFACTURER shall:

                                                                           a) assess any feedback, including post-production information, on LEGACY SOFTWARE regarding
                                                                              incidents and / or near incidents, both from inside its own organization and / or from users;
                                                                           b) perform RISK MANAGEMENT ACTIVITIES associated with continued use of the LEGACY
                                                                              SOFTWARE , considering the following aspects:

                                                                                 –   integration of the LEGACY SOFTWARE in the overall MEDICAL DEVICE architecture;
                                                                                 –   continuing validity of RISK CONTROL measures, implemented as part of the LEGACY
                                                                                     SOFTWARE ;

                                                                                 –   identification of HAZARDOUS SITUATIONS associated with the continued use of the LEGACY
                                                                                     SOFTWARE ;

                                                                                 –   identification of potential causes of the LEGACY SOFTWARE contributing to a HAZARDOUS
                                                                                     SITUATION ;

                                                                                 –   definition of RISK CONTROL measures for each potential cause of the LEGACY SOFTWARE
                                                                                     contributing to a HAZARDOUS SITUATION .
                                                                           EVS-EN 62304:2006+A1:2015                                - 18 -

                                                                           4.4.3        Gap analysis




                                                                                                                                                                                                  Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           Based on the software safety class of the LEGACY SOFTWARE (see 4.3), the MANUFACTURER shall
                                                                           perform a gap analysis of available DELIVERABLES against those required according to 5.2, 5.3,
                                                                           5.7, and Clause 7.

                                                                           c) The MANUFACTURER shall assess the continuing validity of available DELIVERABLES .
                                                                           d) Where gaps are identified, the MANUFACTURER shall EVALUATE the potential reduction in RISK
                                                                              resulting from the generation of the missing DELIVERABLES and associated ACTIVITIES .
                                                                           e) Based on this evaluation, the MANUFACTURER shall determine the DELIVERABLES to be created
                                                                              and associated ACTIVITIES to be performed. The minimum DELIVERABLE shall be SOFTWARE
                                                                              SYSTEM test records (see 5.7.5).
                                                                           NOTE Such gap analysis should assure that RISK CONTROL measures, implemented in LEGACY SOFTW ARE , are
                                                                           included in the software requirements.
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           4.4.4        Gap closure activities




                                                                                                                                                                                                                                          Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           a) The MANUFACTURER shall establish and execute a plan to generate the identified
                                                                              DELIVERABLES . Where available, objective evidence may be used to generate required
                                                                              DELIVERABLES without performing ACTIVITIES required by 5.2, 5.3, 5.7 and Clause 7.
                                                                                 NOTE    A plan on how to address the identified gaps can be included in a software maintenance plan (see 6.1).

                                                                           b) The plan shall address the use of the problem resolution PROCESS for handling problems
                                                                              detected in the LEGACY SOFTWARE and DELIVERABLES in accordance with Clause 9.
                                                                           c) Changes to the LEGACY SOFTWARE shall be performed in accordance with Clause 6.

                                                                           4.4.5        Rationale for use of LEGACY SOFTWARE

                                                                           The MANUFACTURER shall document the VERSION of the LEGACY SOFTWARE together with a
                                                                           rationale for the continued use of the LEGACY SOFTWARE based on the outputs of 4.4.
                                                                           NOTE    Fulfilling 4.4 enables further use of LEGACY SOFTW ARE in accordance with IEC 62304.


                                                                           5     Software development PROCESS

                                                                           5.1     * Software development planning

                                                                           5.1.1        Software development plan

                                                                           The MANUFACTURER shall establish a software development plan (or plans) for conducting the
                                                                           ACTIVITIES of the software development PROCESS appropriate to the scope, magnitude, and
                                                                           software safety classifications of the SOFTWARE SYSTEM to be developed. The s OFTWARE
                                                                           DEVELOPMENT LIFE CYCLE MODEL shall either be fully defined or be referenced in the plan (or
                                                                           plans). The plan shall address the following:

                                                                           a) the PROCESSES to be used in the development of the SOFTWARE SYSTEM (see Note 4);
                                                                           b) the DELIVERABLES (includes documentation) of the ACTIVITIES and TASKS ;
                                                                           c) TRACEABILITY between SYSTEM requirements, software requirements, SOFTWARE SYSTEM test,
                                                                              and RISK CONTROL measures implemented in software;
                                                                           d) software configuration and change management, including SOUP CONFIGURATION ITEMS and
                                                                              software used to support development; and
                                                                           e) software problem resolution for handling problems detected in the MEDICAL DEVICE
                                                                              SOFTWARE , DELIVERABLES and ACTIVITIES at each stage of the life cycle.

                                                                           [Class A, B, C]
                                                                           NOTE 1 The SOFTW ARE DEVELOPMENT LIFE CYCLE MODEL can identify different elements ( PROCESSES , ACTIVITIES ,
                                                                           TASKS and DELIVERABLES ) for different SOFTW ARE ITEMS according to the software safety classification of each
                                                                           SOFTW ARE ITEM of the SOFTW ARE SYSTEM .

                                                                           NOTE 2 These ACTIVITIES and TASKS can overlap or interact and can be performed iteratively or recursively. It is not
                                                                           the intent to imply that a specific life cycle model should be used.
                                                                                                                                  – 19 –                   EVS-EN 62304:2006+A1:2015

                                                                           NOTE 3 Other PROCESSES are described in this standard separately from the development PROCESS . This does not




                                                                                                                                                                                                   Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           imply that they must be implemented as separate ACTIVITIES and TASKS . The ACTIVITIES and TASKS of the other
                                                                           PROCESSES can be integrated into the development PROCESS .

                                                                           NOTE 4 The software development plan can reference existing PROCESSES or define new ones.
                                                                           NOTE 5 The software development plan may be integrated in an overall SYSTEM development plan.

                                                                           5.1.2          Keep software development plan updated

                                                                           The MANUFACTURER shall update the plan as development proceeds as appropriate. [Class A,
                                                                           B, C]

                                                                           5.1.3          Software development plan reference to SYSTEM design and development
                                                                           a) As inputs for software development, SYSTEM requirements shall be referenced in the
                                                                              software development plan by the MANUFACTURER .
                                                                           b) In the software development plan, the MANUFACTURER shall include or reference procedures
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                              for coordinating the software development with the system development necessary to satisfy




                                                                                                                                                                                                                                           Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                              4.1 (such as system integration, verification, and validation).

                                                                           [Class A, B, C]
                                                                           NOTE   There might not be a difference between SOFTW ARE SYSTEM requirements and SYSTEM requirements if the
                                                                           SOFTW ARE SYSTEM is a stand alone SYSTEM (software-only device).


                                                                           5.1.4          Software development standards, methods and tools planning

                                                                           The MANUFACTURER shall include or reference in the software development plan:

                                                                           a) standards,
                                                                           b) methods, and
                                                                           c) tools
                                                                           associated with the development of SOFTWARE ITEMS of class C. [Class C]

                                                                           5.1.5          Software integration and integration testing planning

                                                                           The MANUFACTURER shall include or reference in the software development plan, a plan to
                                                                           integrate the SOFTWARE ITEMS (including SOUP ) and perform testing during integration. [Class B,
                                                                           C]
                                                                           NOTE 1     It is acceptable to combine integration testing and SOFTW ARE SYSTEM testing into a single plan and set of
                                                                           ACTIVITIES .

                                                                           NOTE 2     See 5.6.

                                                                           5.1.6          Software VERIFICATION planning

                                                                           The MANUFACTURER shall include or reference in the software development plan the following
                                                                           VERIFICATION information:

                                                                           a) DELIVERABLES requiring VERIFICATION ;
                                                                           b) the required VERIFICATION TASKS for each life cycle ACTIVITY ;
                                                                           c) milestones at which the DELIVERABLES are VERIFIED ; and
                                                                           d) the acceptance criteria for VERIFICATION of the DELIVERABLES .

                                                                           [Class A, B, C]

                                                                           5.1.7          Software RISK MANAGEMENT planning

                                                                           The MANUFACTURER shall include or reference in the software development plan, a plan to
                                                                           conduct the ACTIVITIES and TASKS of the software RISK MANAGEMENT PROCESS , including the
                                                                           management of RISKS relating to SOUP . [Class A, B, C]
                                                                           EVS-EN 62304:2006+A1:2015                              - 20 -

                                                                           NOTE     See Clause 7.




                                                                                                                                                                                      Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           5.1.8      Documentation planning

                                                                           The MANUFACTURER shall include or reference in the software development plan information
                                                                           about the documents to be produced during the software development life cycle. For each
                                                                           identified document or type of document the following information shall be included or
                                                                           referenced:

                                                                           a) title, name or naming convention;
                                                                           b) purpose;
                                                                           c) deleted text
                                                                           d) procedures and responsibilities for development, review, approval and modification.

                                                                           [Class A, B, C]
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                              Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           NOTE     See Clause 8 for consideration of configuration management of documentation.

                                                                           5.1.9      Software configuration management planning

                                                                           The MANUFACTURER shall include or reference software configuration management information
                                                                           in the software development plan. The software configuration management information shall
                                                                           include or reference:

                                                                           a) the classes, types, categories or lists of items to be controlled;
                                                                           b) the software configuration management ACTIVITIES and TASKS ;
                                                                           c) the organization(s) responsible for performing software configuration management
                                                                              ACTIVITIES ;

                                                                           d) their relationship with other organizations, such as software development or maintenance;
                                                                           e) when the items are to be placed under configuration control ; and
                                                                           f)   when the problem resolution PROCESS is to be used.

                                                                           [Class A, B, C]
                                                                           NOTE     See Clause 8.

                                                                           5.1.10     Supporting items to be controlled

                                                                           The items to be controlled shall include tools, items or settings, used to develop the MEDICAL
                                                                           DEVICE SOFTWARE , which could impact the MEDICAL DEVICE SOFTWARE . [Class B, C]

                                                                           NOTE 1 Examples of such items include compiler/assembler versions, make files, batch files, and specific
                                                                           environment settings.


                                                                           NOTE 2    See Clause 8.

                                                                           5.1.11     Software CONFIGURATION ITEM control before VERIFICATION

                                                                           The MANUFACTURER shall plan to place CONFIGURATION ITEMS under configuration management
                                                                           control before they are VERIFIED . [Class B, C]

                                                                           5.1.12     Identification and avoidance of common software defects

                                                                           The MANUFACTURER shall include or reference in the software development plan a procedure
                                                                           for:

                                                                           g) identifying categories of defects that may be introduced based on the selected programming
                                                                              technology that are relevant to their SOFTWARE SYSTEM ; and
                                                                           h) documenting evidence that demonstrates that these defects do not contribute to
                                                                              unacceptable RISK .
                                                                                                                                   – 21 –                       EVS-EN 62304:2006+A1:2015

                                                                           NOTE         See Annex B of IEC TR 80002-1:2009 for examples of categories of defects or causes contributing to




                                                                                                                                                                                                 Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           HAZARDOUS SITUATIONS .


                                                                           [Class B, C]

                                                                           5.2          * Software requirements analysis

                                                                           5.2.1          Define and document software requirements from SYSTEM requirements

                                                                           For each SOFTWARE SYSTEM of the MEDICAL DEVICE , the MANUFACTURER shall define and
                                                                           document SOFTWARE SYSTEM requirements from the SYSTEM level requirements. [Class A, B, C]
                                                                           NOTE   There might not be a difference between SOFTW ARE SYSTEM requirements and SYSTEM requirements if the
                                                                           SOFTW ARE SYSTEM is a stand alone SYSTEM (software-only device).



                                                                           5.2.2          Software requirements content
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                         Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           As appropriate to the MEDICAL DEVICE SOFTW ARE , the MANUFACTURER shall include in the software
                                                                           requirements:
                                                                           a) functional and capability requirements;
                                                                           NOTE 1 Examples include:
                                                                           –     performance (e.g., purpose of software, timing requirements),
                                                                           –     physical characteristics (e.g., code lang uage, platform, operating system),
                                                                           –     computing environment (e.g., hardware, memory size, processing unit, time zone, network infrastructure) under
                                                                                 which the software is to perform, and
                                                                           –     need for compatibility with upgrades or multiple SOUP or other device versions.

                                                                           b) SOFTWARE SYSTEM inputs and outputs;
                                                                           NOTE 2 Examples include:
                                                                           –     data characteristics (e.g., numerical, alpha-numeric, format)
                                                                           –     ranges,
                                                                           –     limits, and
                                                                           –     defaults.
                                                                           c) interfaces between the SOFTWARE SYSTEM and other SYSTEMS ;
                                                                           d) software-driven alarms, warnings, and operator messages;
                                                                           e) SECURITY requirements;
                                                                           NOTE 3 Examples include:
                                                                           –     those related to the compromise of sensitive information,
                                                                           –     authentication,
                                                                           –     authorization,
                                                                           –     audit trail, and
                                                                           –     communication integrity,
                                                                           –     system security/malware protection.

                                                                           f)    user interface requirements implemented by software ;
                                                                           NOTE 4 Examples include those related to:
                                                                           –     support for manual operations,
                                                                           –     human-equipment interactions,
                                                                           –     constraints on personnel, and
                                                                           –     areas needing concentrated human attention.
                                                                           NOTE 5 Information regarding usability engineering requirements can be found in IEC 62366-1 [21] among others
                                                                           (e.g., IEC 60601-1-6 [3]).

                                                                           g) data definition and database requirements;
                                                                           NOTE 6 Examples include:
                                                                           –     form;
                                                                           –     fit;
                                                                           EVS-EN 62304:2006+A1:2015                                - 22 -

                                                                           –    function.




                                                                                                                                                                                           Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           h) installation and acceptance requirements of the delivered MEDICAL DEVICE SOFTWARE at the
                                                                              operation and maintenance site or sites;
                                                                           i)   requirements related to methods of operation and maintenance;
                                                                           j)   requirements related to IT-network aspects;
                                                                           NOTE 9    Examples include those related to:
                                                                           –    networked alarms, warnings, and operator messages;
                                                                           –    network protocols;
                                                                           –    handling of unavailability of network services.

                                                                           k) user maintenance requirements; and
                                                                           l)   regulatory requirements.
                                                                           NOTE 10     The requirements in a) through l) can overlap.
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                   Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           [Class A, B, C]
                                                                           NOTE 7 All of these requirements might not be available at the beginning of the software development.
                                                                           NOTE 8 Among others, ISO/IEC 25010 [12] provides information on quality characteristics that may be useful in
                                                                           defining software requirements.

                                                                           5.2.3      Include RISK CONTROL measures in software requirements

                                                                           The MANUFACTURER shall include RISK CONTROL measures implemented in software in the
                                                                           requirements as appropriate to the MEDICAL DEVICE SOFTWARE . [Class B, C]
                                                                           NOTE These requirements might not be available at the beginning of the software development and can change as
                                                                           the software is designed and RISK CONTROL measures are further defined.


                                                                           5.2.4      Re- EVALUATE MEDICAL DEVICE RISK ANALYSIS

                                                                           The MANUFACTURER shall re- EVALUATE the MEDICAL DEVICE RISK ANALYSIS when software
                                                                           requirements are established and update it as appropriate. [Class A, B, C]

                                                                           5.2.5      Update requirements

                                                                           The MANUFACTURER shall ensure that existing requirements, including SYSTEM requirements, are
                                                                           re- EVALUATED and updated as appropriate as a result of the software requirements analysis
                                                                           ACTIVITY . [Class A, B, C]


                                                                           5.2.6      Verify software requirements

                                                                           The MANUFACTURER shall verify and document that the software requirements:

                                                                           a) implement SYSTEM requirements including those relating to RISK CONTROL ;
                                                                           b) do not contradict one another;
                                                                           c) are expressed in terms that avoid ambiguity;
                                                                           d) are stated in terms that permit establishment of test criteria and performan ce of tests;
                                                                           e) can be uniquely identified; and
                                                                           f)   are traceable to SYSTEM requirements or other source.

                                                                           [Class A, B, C]
                                                                           NOTE     This standard does not require the use of a formal specification language.
                                                                                                                               – 23 –                   EVS-EN 62304:2006+A1:2015

                                                                           5.3     * Software ARCHITECTURAL design




                                                                                                                                                                                             Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           5.3.1     Transform software requirements into an ARCHITECTURE

                                                                           The MANUFACTURER shall transform the requirements for the MEDICAL DEVICE SOFTWARE into a
                                                                           documented ARCHITECTURE that describes the software’s structure and identifies the SOFTWARE
                                                                           ITEMS . [Class B, C]


                                                                           5.3.2     Develop an ARCHITECTURE for the interfaces of SOFTWARE ITEMS

                                                                           The MANUFACTURER shall develop and document an ARCHITECTURE for the interfaces between
                                                                           the SOFTWARE ITEMS and the components external to the SOFTWARE ITEMS (both software and
                                                                           hardware), and between the SOFTWARE ITEMS . [Class B, C]

                                                                           5.3.3     Specify functional and performance requirements of SOUP item
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                     Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           If a SOFTWARE ITEM is identified as SOUP , the MANUFACTURER shall specify functional and
                                                                           performance requirements for the SOUP item that are necessary for its intended use. [Class
                                                                           B, C]

                                                                           5.3.4     Specify SYSTEM hardware and software required by SOUP item

                                                                           If a SOFTWARE ITEM is identified as SOUP , the MANUFACTURER shall specify the SYSTEM hardware
                                                                           and software necessary to support the proper operation of the SOUP item. [Class B, C]
                                                                           NOTE     Examples include processor type and sp eed, memory type and size, SYSTEM software type, communication
                                                                           and display software requirements.

                                                                           5.3.5     Identify segregation necessary for RISK CONTROL

                                                                           The MANUFACTURER shall identify any segregation between SOFTWARE ITEMS that is necessary
                                                                           for RISK CONTROL , and state how to ensure that such segregation is effective. [Class C]
                                                                           NOTE An example of segregation is to have SOFTW ARE ITEMS execute on different processors. The effectiveness of
                                                                           the segregation can be ensured by having no shared resources between the processors. Other means of segregation
                                                                           can be applied when effectiveness can be ensured by the software ARCHITECTURE design (see B.4.3).

                                                                           5.3.6     Verify software ARCHITECTURE

                                                                           The MANUFACTURER shall verify and document that:
                                                                           a) the ARCHITECTURE of the software implements SYSTEM and software requirements including
                                                                              those relating to RISK CONTROL ;
                                                                           b) the software ARCHITECTURE is able to support interfaces between SOFTWARE ITEMS and
                                                                              between SOFTWARE ITEMS and hardware; and
                                                                           c) the MEDICAL DEVICE ARCHITECTURE supports proper operation of any SOUP items.
                                                                           [Class B, C]

                                                                           NOTE    A TRACEABILITY analysis of ARCHITECTURE to software requirements can be used to satisfy requirement a).

                                                                           5.4     * Software detailed design

                                                                           5.4.1     Subdivide software into SOFTWARE UNITS

                                                                           The MANUFACTURER shall subdvide the software until it is represented by SOFTWARE UNITS . [Class
                                                                           B, C]
                                                                           NOTE    Some SOFTW ARE SYSTEMS are not divided further.

                                                                           5.4.2     Develop detailed design for each SOFTWARE UNIT

                                                                           The MANUFACTURER shall document a design with enough detail to allow correct implementation
                                                                           of each SOFTWARE UNIT . [Class C]
                                                                           EVS-EN 62304:2006+A1:2015                                  - 24 -

                                                                           5.4.3       Develop detailed design for interfaces




                                                                                                                                                                                         Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           The MANUFACTURER shall document a design for any interfaces between the SOFTWARE UNIT and
                                                                           external components (hardware or software), as well as any interfaces between SOFTWARE
                                                                           UNITS , detailed enough to implement each SOFTWARE UNIT and its interfaces correctly. [Class C]


                                                                           5.4.4       Verify detailed design

                                                                           The MANUFACTURER shall verify and document that the software detailed design:

                                                                           a) implements the software ARCHITECTURE ; and
                                                                           b) is free from contradiction with the software ARCHITECTURE .

                                                                           [Class C]
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           NOTE It is acceptable to use a TRACEABILITY analysis of ARCHITECTURE to software detailed design to satisfy




                                                                                                                                                                                                                                 Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           requirement a).

                                                                           5.5       *S OFTWARE UNIT implementation

                                                                           5.5.1       Implement each SOFTWARE UNIT

                                                                           The MANUFACTURER shall implement each SOFTWARE UNIT . [Class A, B, C]

                                                                           5.5.2       Establish SOFTWARE UNIT VERIFICATION PROCESS

                                                                           The MANUFACTURER shall establish strategies, methods and procedures for verifying the
                                                                           SOFTWARE UNITS . Where VERIFICATION is done by testing, the test procedures shall be EVALUATED
                                                                           for adequacy. [Class B, C]

                                                                           5.5.3       S OFTWARE UNIT acceptance criteria

                                                                           The MANUFACTURER shall establish acceptance criteria for SOFTWARE UNITS prior to integration
                                                                           into larger SOFTWARE ITEMS as appropriate, and ensure that SOFTWARE UNITS meet acceptance
                                                                           criteria. [Class B, C]
                                                                           NOTE      Examples of acceptance criteria are:
                                                                           –     does the software code implement requirements including RISK CONTROL measures?
                                                                           –     is the software code free from contradiction with the interface design of the software unit ?
                                                                           –     does the software code conform to programming procedures or coding standards?


                                                                           5.5.4       Additional SOFTWARE UNIT acceptance criteria

                                                                           When present in the design, the MANUFACTURER shall include additional acceptance criteria as
                                                                           appropriate for:

                                                                           a) proper event sequence;
                                                                           b) data and control flow;
                                                                           c) planned resource allocation;
                                                                           d) fault handling (error definition, isolation, and r ecovery);
                                                                           e) initialisation of variables;
                                                                           f)    self-diagnostics;
                                                                           g) memory management and memory overflows; and
                                                                           h) boundary conditions.

                                                                           [Class C]
                                                                                                                                   – 25 –                EVS-EN 62304:2006+A1:2015

                                                                           5.5.5      S OFTWARE UNIT VERIFICATION




                                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           The MANUFACTURER shall perform the SOFTWARE UNIT VERIFICATION and document the results.
                                                                           [Class B, C]

                                                                           5.6     * Software integration and integration testing

                                                                           5.6.1      Integrate SOFTWARE UNITS

                                                                           The MANUFACTURER shall integrate the SOFTWARE UNITS in accordance with the integration plan
                                                                           (see 5.1.5). [Class B, C]

                                                                           5.6.2      Verify software integration

                                                                           The MANUFACTURER shall verify that the SOFTWARE UNITS have been integrated into SOFTWARE
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           ITEMS and/or the SOFTWARE SYSTEM in accordance with the integration plan (see 5.1.5) and




                                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           retain records of the evidence of such verification. [Class B, C]
                                                                           NOTE This VERIFICATION is only that the integration has been done according to the plan. This VERIFICATION is most
                                                                           likely implemented by some form of inspection.

                                                                           5.6.3      Software integration testing

                                                                           The MANUFACTURER shall test the integrated SOFTWARE ITEMS in accordance with the integration
                                                                           plan (see 5.1.5) and document the results. [Class B, C]

                                                                           5.6.4      Software integration testing content

                                                                           For software integration testing, the MANUFACTURER shall address whether the integrated
                                                                           SOFTWARE ITEM performs as intended.

                                                                           [Class B, C]
                                                                           NOTE 1 Examples to be considered are:
                                                                           - the required functionality of the software;
                                                                           - implementation of RISK CONTROL measures;
                                                                           - specified timing and other behaviour;
                                                                           - specified functioning of internal and external interfaces; and
                                                                           - testing under abnormal conditions including foreseeable misuse.
                                                                           NOTE 2 It is acceptable to combine integration testing and SOFTW ARE SYSTEM testing into a single plan and set of
                                                                           ACTIVITIES .


                                                                           5.6.5      E VALUATE software integration test procedures

                                                                           The MANUFACTURER shall EVALUATE the integration test procedures for adequacy. [Cla ss B, C]

                                                                           5.6.6      Conduct regression tests

                                                                           When software items are integrated, the MANUFACTURER shall conduct REGRESSION TESTING
                                                                           appropriate to demonstrate that defects have not been introduced into previously integrated
                                                                           software. [Class B, C]

                                                                           5.6.7      Integration test record contents

                                                                           The MANUFACTURER shall:

                                                                           a) document the test result (pass/fail and a list of ANOMALIES );
                                                                           b) retain sufficient records to permit the test to be repeated; and
                                                                           c) identify the tester.

                                                                           [Class B, C]
                                                                           EVS-EN 62304:2006+A1:2015                                  - 26 -

                                                                           NOTE     Requirement b) could be implemented by retaining, for example:




                                                                                                                                                                                               Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           - test case specifications showing required actions and expected results ;
                                                                           - records of the equipment;
                                                                           - records of the test environment (including software tools) used for test .


                                                                           5.6.8      Use software problem resolution PROCESS

                                                                           The MANUFACTURER shall enter ANOMALIES found during software integration and integration
                                                                           testing into a software problem resolution PROCESS . [Class B, C]
                                                                           NOTE    See Clause 9.

                                                                           5.7     * S OFTWARE SYSTEM testing

                                                                           5.7.1      Establish tests for software requirement s
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                       Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           a) The MANUFACTURER shall establish and perform a set of tests, expressed as input stimuli,
                                                                              expected outcomes, pass/fail criteria and procedures, for conducting SOFTWARE SYSTEM
                                                                              testing, such that all software requirements are covered. [Class A, B, C]
                                                                           NOTE 1 It is acceptable to combine integration testing and SOFTW ARE SYSTEM testing into a single plan and set of
                                                                           ACTIVITIES . It is also acceptable to test software requirements in earlier phases.

                                                                           NOTE 2 Not only separate tests for each requirement, but also tests of combinations of requirements can be
                                                                           performed, especially if dependencies between requirements exist.

                                                                           b) The MANUFACTURER shall EVALUATE the adequacy of VERIFICATION strategies and test
                                                                              procedures.

                                                                           5.7.2      Use software problem resolution PROCESS

                                                                           The MANUFACTURER shall enter ANOMALIES found during software system testing into a software
                                                                           problem resolution PROCESS . [Class A, B, C]

                                                                           5.7.3      Retest after changes

                                                                           When changes are made during SOFTWARE SYSTEM testing, the MANUFACTURER shall:

                                                                           a) repeat tests, perform modified tests or perf orm additional tests, as appropriate, to verify the
                                                                              effectiveness of the change in correcting the problem;
                                                                           b) conduct testing appropriate to demonstrate that unintended side effects have not been
                                                                              introduced; and
                                                                           c) perform relevant RISK MANAGEMENT ACTIVITIES as defined in 7.4.

                                                                           [Class A, B, C]

                                                                           5.7.4      E VALUATE SOFTWARE SYSTEM testing

                                                                           The MANUFACTURER shall EVALUATE the appropriateness of VERIFICATION strategies and test
                                                                           procedures.

                                                                           The MANUFACTURER shall verify that:

                                                                           a) all software requirements have been tested or otherwise VERIFIED ;
                                                                           b) the TRACEABILITY between software requirements and tests or other VERIFICATION is
                                                                              recorded; and
                                                                           c) test results meet the required pass/fail criteria.

                                                                           [Class A, B, C]
                                                                                                                          – 27 –             EVS-EN 62304:2006+A1:2015

                                                                           5.7.5      SOFTWARE SYSTEM test record contents




                                                                                                                                                                              Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           In order to support the repeatability of tests, the MANUFACTURER shall document:

                                                                           a) a reference to test case procedures showing required actions and expected results;
                                                                           b) the test result (pass/fail and a list of ANOMALIES );
                                                                           c) the version of software tested;
                                                                           d) relevant hardware and software test configurations;
                                                                           e) relevant test tools;
                                                                           f)    date tested; and
                                                                           g) the identity of the person responsible for executing the test and recording the test results.
                                                                           [Class A, B, C]
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           5.8     * Software RELEASE for utilization at a SYSTEM level




                                                                                                                                                                                                                      Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           5.8.1      Ensure software VERIFICATION is complete

                                                                           The MANUFACTURER shall ensure that all software VERIFICATION ACTIVITIES have been completed
                                                                           and the results have been EVALUATED before the software is released. [Class A, B, C]

                                                                           5.8.2      Document known residual ANOMALIES

                                                                           The MANUFACTURER shall document all known residual ANOMALIES . [Class A, B, C]

                                                                           5.8.3      E VALUATE known residual ANOMALIES

                                                                           The MANUFACTURER shall ensure that all known residual ANOMALIES have been EVALUATED to
                                                                           ensure that they do not contribute to an unacceptable RISK . [Class B, C]

                                                                           5.8.4      Document released VERSIONS

                                                                           The MANUFACTURER shall document the VERSION of the MEDICAL DEVICE SOFTWARE that is being
                                                                           released. [Class A, B, C]

                                                                           5.8.5      Document how released software was created

                                                                           The MANUFACTURER shall document the procedure and environment used to create the released
                                                                           software. [Class B, C]

                                                                           5.8.6      Ensure activities and tasks are complete

                                                                           The MANUFACTURER shall ensure that all software development plan (or maintenance plan)
                                                                           ACTIVITIES and TASKS are complete along with the associated documentation. [Class B, C]

                                                                           NOTE    See 5.1.3.b).

                                                                           5.8.7      Archive software

                                                                           The MANUFACTURER shall archive:

                                                                           a) the MEDICAL DEVICE SOFTWARE and CONFIGURATION ITEMS ; and
                                                                           b) the documentation

                                                                           for at least a period of time determined as the longer of: the life time of the MEDICAL DEVICE
                                                                           SOFTWARE as defined by the MANUFACTURER or a time specified by relevant regulatory
                                                                           requirements. [Class A, B, C]
                                                                           EVS-EN 62304:2006+A1:2015                       - 28 -

                                                                           5.8.8       Assure reliable delivery of released software




                                                                                                                                                                            Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           The MANUFACTURER shall establish procedures to ensure that the released MEDICAL DEVICE
                                                                           SOFTWARE can be reliably delivered to the point of use without corruption or unauthorised
                                                                           change. These procedures shall address the production and handling of media containing the
                                                                           MEDICAL DEVICE SOFTW ARE including as appropriate:

                                                                           –     replication,
                                                                           –     media labelling,
                                                                           –     packaging,
                                                                           –     protection,
                                                                           –     storage, and
                                                                           –     delivery.
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           [Class A, B, C]




                                                                                                                                                                                                                    Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           6     Software maintenance PROCESS

                                                                           6.1       * Establish software maintenance plan

                                                                           The MANUFACTURER shall establish a software maintenance plan (or plans) for conducting the
                                                                           ACTIVITIES and TASKS of the maintenance PROCESS . The plan shall address the following:

                                                                           a) procedures for:
                                                                                 –   receiving,
                                                                                 –   documenting,
                                                                                 –   evaluating,
                                                                                 –   resolving and
                                                                                 –   tracking
                                                                                 feedback arising after release of the MEDICAL DEVICE SOFTWARE ;
                                                                           b) criteria for determining whether feedback is considered to be a problem;
                                                                           c) use of the software RISK MANAGEMENT PROCESS ;
                                                                           d) use of the software problem resolution PROCESS for analysing and resolving problems arising
                                                                              after release of the MEDICAL DEVICE SOFTWARE ;
                                                                           e) use of the software configuration management PROCESS (Clause 8) for managing
                                                                              modifications to the existing SOFTWARE SYSTEM ; and
                                                                           f)    procedures to EVALUATE and implement:
                                                                                 –   upgrades,
                                                                                 –   bug fixes,
                                                                                 –   patches and
                                                                                 –   obsolescence
                                                                                 of SOUP .

                                                                           [Class A, B, C]

                                                                           6.2       * Problem and modification analysis

                                                                           6.2.1       Document and EVALUATE feedback

                                                                           6.2.1.1       Monitor feedback

                                                                           The MANUFACTURER shall monitor feedback on MEDICAL DEVICE SOFTWARE released for intended
                                                                           use. [Class A, B, C]
                                                                                                                               – 29 –                   EVS-EN 62304:2006+A1:2015

                                                                           6.2.1.2      Document and EVALUATE feedback




                                                                                                                                                                                               Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           Feedback shall be documented and EVALUATED to determine whether a problem exists in a
                                                                           released MEDICAL DEVICE SOFTWARE . Any such problem shall be recorded as a PROBLEM REPORT
                                                                           (see Clause 9). P ROBLEM REPORTS shall include actual or potential adverse events, and
                                                                           deviations from specifications. [Class A, B, C]

                                                                           6.2.1.3      Evaluate PROBLEM REPORT ’ S affects on SAFETY

                                                                           Each PROBLEM REPORT shall be EVALUATED to determine how it affects the SAFETY of MEDICAL
                                                                           DEVICE SOFTWARE released for intended use (see 9.2) and whether a change to that software is
                                                                           needed to address the problem. [Class A, B, C]

                                                                           6.2.2     Use software problem resolution PROCESS
                                                                           The MANUFACTURER shall use the software problem resolution PROCESS (see Clause 9) to
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           address PROBLEM REPORTS . [Class A, B, C]




                                                                                                                                                                                                                                       Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           NOTE A problem could show that a SOFTW ARE SYSTEM or SOFTW ARE ITEM has not been placed in the correct software
                                                                           safety class. The problem resolution process can suggest changes of the software safety class. W hen the PROCESS
                                                                           has been completed, any change of safety class in the SOFTWARE SYSTEM or its SOFTW ARE ITEMS should be made
                                                                           known and documented.

                                                                           6.2.3     Analyse CHANGE REQUESTS
                                                                           In addition to the analysis required by Clause 9, the MANUFACTURER shall analyse each CHANGE
                                                                           REQUEST for its effect on the organization, MEDICAL DEVICE SOFTWARE released for intended use ,
                                                                           and SYSTEMS with which it interfaces . [Class A, B, C]

                                                                           6.2.4     CHANGE REQUEST approval

                                                                           The MANUFACTURER shall EVALUATE and approve CHANGE REQUESTS which modify released
                                                                           MEDICAL DEVICE SOFTW ARE . [Class A, B, C]


                                                                           6.2.5     Communicate to users and regulators

                                                                           The MANUFACTURER shall identify the approved CHANGE REQUESTS that affect released MEDICAL
                                                                           DEVICE SOFTWARE .


                                                                           As required by local regulation, the MANUFACTURER shall inform users and regulators about:

                                                                           a) any problem in released MEDICAL DEVICE SOFTW ARE and the consequences of continued
                                                                              unchanged use; and
                                                                           b) the nature of any available changes to released MEDICAL DEVICE SOFTWARE and how to obtain
                                                                              and install the changes.

                                                                           [Class A, B, C]

                                                                           6.3     * Modification implementation

                                                                           6.3.1     Use established PROCESS to implement modification

                                                                           The MANUFACTURER shall identify and perform any Clause 5 ACTIVITIES that need to be repeated
                                                                           as a result of the modification. [Class A, B, C]
                                                                           NOTE    For requirements relating to RISK MANAGEMENT of software changes see 7.4.

                                                                           6.3.2     Re-release modified SOFTWARE SYSTEM

                                                                           The MANUFACTURER shall release modifications according to 5.8. [Class A, B, C]
                                                                           NOTE Modifications can be released as part of a full re-release of a SOFTW ARE SYSTEM or as a modification kit
                                                                           comprising changed SOFTW ARE ITEMS and the necessary tools to install the changes as modifications to an existing
                                                                           SOFTW ARE SYSTEM .
                                                                           EVS-EN 62304:2006+A1:2015                                - 30 -

                                                                           7     * Software RISK MANAGEMENT PROCESS




                                                                                                                                                                                                   Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           7.1     * Analysis of software contributing to hazardous situations

                                                                           7.1.1     Identify SOFTWARE ITEMS that could contribute to a hazardous situation

                                                                           The MANUFACTURER shall identify SOFTWARE ITEMS that could contribute to a hazardous situation
                                                                           identified in the MEDICAL DEVICE RISK ANALYSIS ACTIVITY of ISO 14971 (see 4.2). [Class B, C]
                                                                           NOTE    The hazardous situation could be the direct result of software failure or the result of the failure of a RISK
                                                                           CONTROL measure that is implemented in software.



                                                                           7.1.2     Identify potential causes of contribution to a hazardous situation

                                                                           The MANUFACTURER shall identify potential causes of the SOFTWARE ITEM identified above
                                                                           contributing to a hazardous situation.
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                           Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           The MANUFACTURER shall consider potential causes including, as appropriate:

                                                                           a) incorrect or incomplete specification of functionality;
                                                                           b) software defects in the identified SOFTWARE ITEM functionality;
                                                                           c) failure or unexpected results from SOUP ;
                                                                           d) hardware failures or other software defects that could result in unpredictable software
                                                                              operation; and
                                                                           e) reasonably foreseeable misuse.

                                                                           [Class B, C]

                                                                           7.1.3     E VALUATE published SOUP ANOMALY lists

                                                                           If failure or unexpected results from SOUP is a potential cause of the SOFTWARE ITEM contributing
                                                                           to a hazardous situation, the MANUFACTURER shall EVALUATE as a minimum any ANOMALY list
                                                                           published by the supplier of the SOUP item relevant to the VERSION of the SOUP item used in the
                                                                           MEDICAL DEVICE to determine if any of the known ANOMALIES result in a sequence of events that
                                                                           could result in a hazardous situation. [Class B, C]

                                                                           7.1.4     Document potential causes

                                                                           The MANUFACTURER shall document in the RISK MANAGEMENT FILE potential causes of the
                                                                           SOFTWARE ITEM contributing to a hazardous situation (see ISO 14971). [Class B, C]


                                                                           7.1.5     deleted text

                                                                           7.2     R ISK CONTROL measures

                                                                           7.2.1     Define RISK CONTROL measures

                                                                           For each case documented in the RISK MANAGEMENT FILE where a SOFTWARE ITEM could
                                                                           contribute to a HAZARDOUS SITUATION , the MANUFACTURER shall define and document RISK
                                                                           CONTROL measures in accordance with ISO 14971.


                                                                           [Class B, C]
                                                                           NOTE The RISK CONTROL measures can be implemented in hardware, software, the working environment or user
                                                                           instruction.
                                                                                                                              – 31 –                   EVS-EN 62304:2006+A1:2015

                                                                           7.2.2     R ISK CONTROL measures implemented in software




                                                                                                                                                                                   Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           If a RISK CONTROL measure is implemented as part of the functions of a SOFTWARE ITEM , the
                                                                           MANUFACTURER shall:

                                                                           a) include the RISK CONTROL measure in the software requirements;
                                                                           b) assign to each software item that contributes to the implementation of a risk control measure
                                                                              a software safety class based on the risk that the risk control measure is controlling (see
                                                                              4.3 a)); and
                                                                           c) develop the SOFTWARE ITEM in accordance with Clause 5 .

                                                                           [Class B, C]
                                                                           NOTE    This requirement provides additional detail for RISK CONTROL requirements of ISO 14971

                                                                           7.3     V ERIFICATION of RISK CONTROL measures
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                           Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           7.3.1     Verify RISK CONTROL measures

                                                                           The implementation of each RISK CONTROL measure documented in 7.2 shall be VERIFIED , and
                                                                           this VERIFICATION shall be documented. The MANUFACTURER shall review the RISK CONTROL
                                                                           measure and determine if it could result in a new HAZARDOUS SITUATION . [Class B, C]

                                                                           7.3.2     Not used

                                                                           7.3.3     Document TRACEABILITY

                                                                           The MANUFACTURER shall document TRACEABILITY of software HAZARDS as appropriate:

                                                                           a) from the hazardous situation to the SOFTWARE ITEM ;
                                                                           b) from the SOFTWARE ITEM to the specific software cause;
                                                                           c) from the software cause to the RISK CONTROL measure; and
                                                                           d) from the RISK CONTROL measure to the VERIFICATION of the RISK CONTROL measure.

                                                                           [Class B, C]
                                                                           NOTE    See ISO 14971 – RISK MANAGEMENT report.

                                                                           7.4     R ISK MANAGEMENT of software changes

                                                                           7.4.1     Analyse changes to MEDICAL DEVICE SOFTW ARE with respect to SAFETY

                                                                           The MANUFACTURER shall analyse changes to the MEDICAL DEVICE SOFTWARE (including SOUP ) to
                                                                           determine whether:
                                                                           a) additional potential causes are introduced contributing to a hazardous situation; and
                                                                           b) additional software RISK CONTROL measures are required.

                                                                           [Class A, B, C]

                                                                           7.4.2     Analyse impact of software changes on existing RISK CONTROL measures

                                                                           The MANUFACTURER shall analyse changes to the software, including changes to SOUP , to
                                                                           determine whether the software modification could interfere with existing RISK CONTROL
                                                                           measures. [Class B, C]
                                                                           EVS-EN 62304:2006+A1:2015                             - 32 -

                                                                           7.4.3     Perform RISK MANAGEMENT ACTIVITIES based on analyses




                                                                                                                                                                                              Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           The MANUFACTURER shall perform relevant RISK MANAGEMENT ACTIVITIES defined in 7.1, 7.2 and
                                                                           7.3 based on these analyses. [Class B, C]


                                                                           8     * Software configuration management PROCESS

                                                                           8.1     * Configuration identification

                                                                           8.1.1     Establish means to identify CONFIGURATION ITEMS

                                                                           The MANUFACTURER shall establish a scheme for the unique identification of CONFIGURATION
                                                                           ITEMS and their VERSIONS to be controlled according to the development and configuration
                                                                           planning specified in 5.1. [Class A, B, C]
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           8.1.2     Identify SOUP




                                                                                                                                                                                                                                      Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           For each SOUP CONFIGURATION ITEM being used, including standard libraries, the MANUFACTURER
                                                                           shall document:
                                                                           a) the title,
                                                                           b) the MANUFACTURER , and
                                                                           c) the unique SOUP designator
                                                                           deleted text [Class A, B, C]
                                                                           NOTE The unique SOUP designator could be, for example, a VERSION , a release date, a patch number or an upgrade
                                                                           designation.


                                                                           8.1.3     Identify SYSTEM configuration documentation

                                                                           The MANUFACTURER shall document the set of CONFIGURATION ITEMS and their VERSIONS that
                                                                           comprise the SOFTWARE SYSTEM configuration. [Class A, B, C]

                                                                           8.2     * Change control

                                                                           8.2.1     Approve CHANGE REQUESTS

                                                                           The MANUFACTURER shall change CONFIGURATION ITEMS identified to be controlled according to
                                                                           8.1 only in response to an approved CHANGE REQUEST . [Class A, B, C]
                                                                           NOTE 1 The decision to approve a CHANGE REQUEST can be integral to the change control PROCESS or part of another
                                                                           PROCESS . This subclause only requires that approval of a change precede its implementation.

                                                                           NOTE 2 Different acceptance PROCESSES can be used for CHANGE REQUESTS at different stages of the life cycle, as
                                                                           stated in plans, see 5.1.1 e) and 6.1 e).


                                                                           8.2.2     Implement changes

                                                                           The MANUFACTURER shall implement the change as specified in the CHANGE REQUEST . The
                                                                           MANUFACTURER shall identify and perform any ACTIVITY that needs to be repeated as a result of
                                                                           the change, including changes to the software safety classification of SOFTWARE SYSTEMS and
                                                                           SOFTWARE ITEMS . [Class A, B, C]
                                                                           NOTE This subclause states how the change should be implemented to achieve adequate change control. It does
                                                                           not imply that the implementation is an integral part of the chan ge control PROCESS . Implementation should use
                                                                           planned PROCESSES , see 5.1.1 e) and 6.1 e).


                                                                           8.2.3     Verify changes

                                                                           The MANUFACTURER shall verify the change, including repeating any VERIFICATION that has been
                                                                           invalidated by the change and taking into account 5.7.3 and 9.7. [Class A, B, C]
                                                                                                                                 – 33 –                   EVS-EN 62304:2006+A1:2015

                                                                           NOTE      This subclause only requires that changes be VERIFIED . It does not imply that VERIFICATION is an integral




                                                                                                                                                                                                  Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           part of the change control PROCESS . V ERIFICATION should use planned PROCESSES , see 5.1.1 e) and 6.1 e).

                                                                           8.2.4     Provide means for TRACEABILITY of change

                                                                           The MANUFACTURER shall maintain records of the relationships and dependencies between :
                                                                           a) CHANGE REQUEST ;
                                                                           b) relevant PROBLEM REPORT ; and
                                                                           c) approval of the CHANGE REQUEST .

                                                                           [Class A, B, C]

                                                                           8.3     * Configuration status accounting
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           The MANUFACTURER shall retain retrievable records of the history of controlled CONFIGURATION




                                                                                                                                                                                                                                          Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           ITEMS including SYSTEM configuration. [Class A, B, C]



                                                                           9     * Software problem resolution PROCESS

                                                                           9.1     Prepare PROBLEM REPORTS

                                                                           The MANUFACTURER shall prepare a PROBLEM REPORT for each problem detected in the MEDICAL
                                                                           DEVICE SOFTWARE . P ROBLEM REPORTS shall include a statement of criticality (for example, effect
                                                                           on performance, SAFETY , or SECURITY ) as well as other information that may aid in the resolution
                                                                           of the problem (for example, devices affected, supported accessories affected).

                                                                           [Class A, B, C]
                                                                           NOTE    Problems can be discovered before or after release, inside the MANUFACTURER ’ S organization or outside it.

                                                                           9.2     Investigate the problem

                                                                           The MANUFACTURER shall:
                                                                           a) investigate the problem and if possible identify the causes;
                                                                           b) EVALUATE the problem’s relevance to SAFETY using the software RISK MANAGEMENT PROCESS
                                                                              (Clause 7) ;
                                                                           c) document the outcome of the investigation and evaluation; and
                                                                           d) create a CHANGE REQUEST ( S ) for actions needed to correct the problem, or document the
                                                                              rationale for taking no action.

                                                                           [Class A, B, C]
                                                                           NOTE A problem does not have to be corrected for the MANUFACTURER to comply with the software problem
                                                                           resolution PROCESS , provided that the problem is not relevant to SAFETY .


                                                                           9.3     Advise relevant parties

                                                                           The MANUFACTURER shall advise relevant parties of the existence of the problem, as appropriate.

                                                                           [Class A, B, C]
                                                                           NOTE Problems can be discovered before or after release, inside the MANUFACTURER ’ S organisation or outside it.
                                                                           The MANUFACTURER determines the relevant parties depending on the situation.

                                                                           9.4     Use change control process

                                                                           The MANUFACTURER shall approve and implement all CHANGE REQUESTS , observing the
                                                                           requirements of the change control PROCESS (see 8.2). [Class A, B, C]
                                                                           EVS-EN 62304:2006+A1:2015                    - 34 -

                                                                           9.5     Maintain records




                                                                                                                                                                           Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           The MANUFACTURER shall maintain records of PROBLEM REPORTS and their resolution including
                                                                           their VERIFICATION .

                                                                           The MANUFACTURER shall update the RISK MANAGEMENT FILE as appropriate [Class A, B, C]

                                                                           9.6     Analyse problems for trends

                                                                           The MANUFACTURER shall perform analysis to detect trends in PROBLEM REPORTS . [Class A, B, C]

                                                                           9.7     Verify software problem resolution

                                                                           The MANUFACTURER shall verify resolutions to determine whether:
                                                                           a) problem has been resolved and the PROBLEM REPORT has been closed;
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                   Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           b) adverse trends have been reversed;
                                                                           c)    CHANGE REQUESTS have been implemented in the appropriate MEDICAL DEVICE SOFTWARE and
                                                                                 ACTIVITIES ; and

                                                                           d) additional problems have been introduced.

                                                                           [Class A, B, C]

                                                                           9.8     Test documentation contents

                                                                           When testing, retesting or REGRESSION TESTING SOFTWARE ITEMS and SYSTEMS following a
                                                                           change, the MANUFACTURER shall include in the test documentation:
                                                                           a) test results;
                                                                           b) ANOMALIES found;
                                                                           c) the VERSION of software tested;
                                                                           d) relevant hardware and software test configurations;
                                                                           e) relevant test tools;
                                                                           f)    date tested; and
                                                                           g) identification of the tester.

                                                                           [Class A, B, C]
                                                                                                                          – 35 –               EVS-EN 62304:2006+A1:2015

                                                                                                                       Annex A




                                                                                                                                                                                 Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                                     (informative)

                                                                                               Rationale for the requirements of this standard



                                                                           Rationale for the clauses of this standard is provided in this annex.


                                                                           A.1      Rationale

                                                                           The primary requirement of this standard is that a set of PROCESSES be followed in the
                                                                           development and maintenance of MEDICAL DEVICE SOFTWARE , and that the choice of PROCESSES
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           be appropriate to the RISKS to the patient and other people. This follows from the belief that




                                                                                                                                                                                                                         Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           testing of software is not sufficient to determine that it is safe in operation.

                                                                           The PROCESSES required by this standard fall into two categories:
                                                                           –     PROCESSES which are required to determine the RISKS arising from the operation of each
                                                                                 SOFTWARE ITEM in the software;

                                                                           –     PROCESSES which are required to achieve an appropriate ly low probability of software failure
                                                                                 for each SOFTWARE ITEM , chosen on the basis of these determined RISKS .

                                                                           This standard requires the first category to be performed for all MEDICAL DEVICE SOFTWARE and
                                                                           the second category to be performed for selected SOFTWARE ITEMS .

                                                                           A claim of compliance with this standard should therefore include a documented RISK ANALYSIS
                                                                           that identifies foreseeable sequences of events that include software and that can result in a
                                                                           HAZARDOUS SITUATION (see ISO 14971). H AZARDOUS SITUATIONS that can be indirectly caused by
                                                                           software (for example, by providing misleading information that could cause inappropriate
                                                                           treatment to be administered) should be included in this RISK ANALYSIS .

                                                                           All ACTIVITIES that are required as part of the first category of PROCESSES are identified in the
                                                                           normative text as "[Class A, B, C]", indicating that they are required irrespective of the
                                                                           classification of the software to which they apply.

                                                                           ACTIVITIES are required for all classes A, B, and C for the following reasons :

                                                                           –     the ACTIVITY produces a plan relevant to RISK MANAGEMENT or software safety classification;
                                                                           –     the ACTIVITY produces an output that is an input to RISK MANAGEMENT or software safety
                                                                                 classification;
                                                                           –     the ACTIVITY is a part of RISK MANAGEMENT or software safety classification;
                                                                           –     the ACTIVITY establishes an administration system, documentation or record -keeping system
                                                                                 that supports RISK MANAGEMENT or software safety classification;
                                                                           –     the ACTIVITY normally takes place when the classification of the related software is unknown;
                                                                           –     the ACTIVITY can cause a change that could invalidate the current software safety
                                                                                 classification of the associated software. This includes the discovery and analysis of safety
                                                                                 related problems after release.
                                                                           EVS-EN 62304:2006+A1:2015                         - 36 -

                                                                           Other PROCESSES are required only for SOFTWARE SYSTEMS or SOFTWARE ITEMS classified in




                                                                                                                                                                                    Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           software safety classes B or C. A CTIVITIES required as parts of these PROCESSES are identified
                                                                           in the normative text as "[Class B, C]", or "[Class C]" indicating that they are required selectively
                                                                           depending on the classification of the software to which they apply.

                                                                           ACTIVITIES are required selectively for software in classes B and C for the following reasons :

                                                                           –     the ACTIVITY enhances the reliability of the software by requiring more detail or more rigor
                                                                                 in the design, testing or other VERIFICATION ;
                                                                           –     the ACTIVITY is an administrative ACTIVITY that supports another ACTIVITY required for classes
                                                                                 B or C;
                                                                           –     the ACTIVITY supports the correction of safety-related problems;
                                                                           –     the ACTIVITY produces records of design, implementation, VERIFICATION and release of
                                                                                 safety-related software.
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           ACTIVITIES are required selectively for software in class C for the following reasons:




                                                                                                                                                                                                                            Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           –     the ACTIVITY further enhances the reliability of the software by requ iring more detail, or more
                                                                                 rigour, or attention to specific issues in the design, testing or other VERIFICATION

                                                                           Note that all PROCESSES and ACTIVITIES defined in this standard are considered valuable in
                                                                           assuring the development and maintenance of high quality software. The omission of many of
                                                                           these PROCESSES and ACTIVITIES as requirements for software in class A should not imply that
                                                                           these PROCESSES and ACTIVITIES would not be of value or are not recommended. Their omission
                                                                           is intended to recognize that software that cannot cause a HAZARD can be assured of SAFETY
                                                                           and effectiveness primarily through overall validation ACTIVITY during the design of a MEDICAL
                                                                           DEVICE (which is outside the scope of this standard) and through some simple software life cycle
                                                                           controls.


                                                                           A.2      Summary of requirements by class

                                                                           Table A.1 summarizes which software safety classes are assigned to each requirement. This
                                                                           table is informative and only provided for convenience . The normative section identifies the
                                                                           software safety classes for each requirement.
                                                                                                                                    – 37 –    EVS-EN 62304:2006+A1:2015

                                                                                           Table A.1 – Summary of requirements by software safety class




                                                                                                                                                                           Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                     Clauses and subclauses                  Class A   Class B   Class C

                                                                           Clause 4   All requirements                                         X         X         X

                                                                           5.1        5.1.1, 5.1.2, 5.1.3, 5.1.6, 5.1.7, 5.1.8, 5.1.9,         X         X         X

                                                                                      5.1.5, 5.1.10, 5.1.11, 5.1.12                                      X         X

                                                                                      5.1.4                                                                        X

                                                                           5.2        5.2.1, 5.2.2, 5.2.4, 5.2.5, 5.2.6                        X         X         X

                                                                                      5.2.3                                                              X         X

                                                                           5.3        5.3.1, 5.3.2, 5.3.3, 5.3.4, 5.3.6                                  X         X
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                      5.3.5                                                                        X




                                                                                                                                                                                                                   Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           5.4        5.4.1                                                              X         X

                                                                                      5.4.2, 5.4.3, 5.4.4                                                          X

                                                                           5.5        5.5.1                                                    X         X         X

                                                                                      5.5.2, 5.5.3, 5.5.5                                                X         X

                                                                                      5.5.4                                                                        X

                                                                           5.6        All requirements                                                   X         X

                                                                           5.7        All requirements                                         X         X         X

                                                                           5.8        5.8.1, 5.8.2, 5.8.4, 5.8.7, 5.8.8                        X         X         X

                                                                                      5.8.3, 5.8.5, 5.8.6                                                X         X

                                                                           Clause 6   All requirements                                         X         X         X

                                                                           7.1        All requirements                                                   X         X

                                                                           7.2        All requirements                                                   X         X

                                                                           7.3        All requirements                                                   X         X

                                                                           7.4        7.4.1                                                    X         X         X

                                                                                      7.4.2, 7.4.3                                                       X         X

                                                                           Clause 8   All requirements                                         X         X         X

                                                                           Clause 9   All requirements                                         X         X         X
                                                                           EVS-EN 62304:2006+A1:2015                        - 38 -

                                                                                                                       Annex B




                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                                     (informative)

                                                                                                Guidance on the provisions of this standard




                                                                           B.1      Scope

                                                                           B.1.1      Purpose

                                                                           The purpose of this standard is to provide a development PROCESS that will consistently produce
                                                                           high quality, safe MEDICAL DEVICE SOFTWARE . To accomplish this, the standard identifies the
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           minimum ACTIVITIES and TASKS that need to be accomplished to provide confidence that the




                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           software has been developed in a manner that is likely to produce highly reliable and safe
                                                                           MEDICAL DEVICE SOFTW ARE .


                                                                           This annex provides guidance for the application of the requirements of this standard. It does
                                                                           not add to, or otherwise change, the requirements of this standard. This annex can be used to
                                                                           better understand the requirements of this standard.

                                                                           Note that in this standard, ACTIVITIES are subclauses called out within the PROCESSES and TASKS
                                                                           are defined within the ACTIVITIES . For example, the ACTIVITIES defined for the software
                                                                           development PROCESS are software development planning, software requirements analysis,
                                                                           software ARCHITECTURAL design, software detailed design, SOFTWARE UNIT implementation and
                                                                           VERIFICATION , software integration and integration testing, SOFTWARE SYSTEM testing, and
                                                                           software release. The TASKS within these ACTIVITIES are the individual requirements.

                                                                           This standard does not require a particular SOFTWARE DEVELOPMENT LIFE CYCLE MODEL . However,
                                                                           compliance with this standard does imply dependencies between PROCESSES , because inputs
                                                                           of a PROCESS are generated by another PROCESS . For example, the software safety classification
                                                                           of the SOFTWARE SYSTEM should be completed after the RISK ANALYSIS PROCESS has established
                                                                           what HARM could arise from failure of the SOFTWARE SYSTEM .

                                                                           Because of such logical dependencies between processes , it is easiest to describe the
                                                                           processes in this standard in a sequence, implying a “waterfall” or “once-through” life cycle
                                                                           model. However, other life cycles can also be used. Some development (model) strategies as
                                                                           defined at ISO/IEC 12207 [9] include (see also Table B.1):

                                                                           –     Waterfall. The “once-through" strategy, also called “waterfall” , consists of performing the
                                                                                 development PROCESS a single time. Simplistically: determine customer needs, define
                                                                                 requirements, design the SYSTEM , implement the system, test, fix and deliver.
                                                                           –     Incremental: The “incremental” strategy determines customer needs and defines the SYSTEM
                                                                                 requirements, then performs the rest of the development in a sequence of builds. The first
                                                                                 build incorporates part of the planned capabilities, the next build adds more capabilities,
                                                                                 and so on, until the SYSTEM is complete.
                                                                           –     Evolutionary: The “evolutionary” strategy also develops a SYSTEM in builds but differs from
                                                                                 the incremental strategy in acknowledging that the user need is not fully understood and all
                                                                                 requirements cannot be defined up front. In this strategy, customer needs and SYSTEM
                                                                                 requirements are partially defined up front, then are refined in each succeeding build.
                                                                                                                           – 39 –                  EVS-EN 62304:2006+A1:2015

                                                                                      Table B.1 – Development (model) strategies as defined in ISO/IEC 12207




                                                                                                                                                                                  Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                               Development Strategy   Define all requirements       Multiple development   Distribute interim
                                                                                                               first?                      cycles?             software?
                                                                                     Waterfall
                                                                                                               yes                          no                    no
                                                                                   (Once-through)
                                                                                    Incremental
                                                                                (Preplanned product            yes                          yes                 maybe
                                                                                   improvement)
                                                                                   Evolutionary                 no                          yes                   yes


                                                                           Whichever life cycle is chosen it is necessary to maintain the logical dependencies between
                                                                           PROCESS outputs such as specifications, design documents and software. The waterfall life
                                                                           cycle model achieves this by delaying the start of a PROCESS until the inputs for that PROCESS
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           are complete and approved.




                                                                                                                                                                                                                          Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           Other life cycles, particularly evolutionary life cycles, permit PROCESS outputs to be produced
                                                                           before all the inputs for that PROCESS are available. For example, a new SOFTWARE ITEM can be
                                                                           specified, classified, implemented and VERIFIED before the whole software ARCHITECTURE has
                                                                           been finalised. Such life cycles carry the RISK that a change or development in one PROCESS
                                                                           output will invalidate another PROCESS output. All life cycles therefore use a comprehensive
                                                                           configuration management system to ensure that all PROCESS outputs are brought to a
                                                                           consistent state and the dependenc ies maintained.

                                                                           The following principles are important regardless of the software development life cycle used:

                                                                           –    All PROCESS outputs should be maintained in a consistent state; whenever any PROCESS
                                                                                output is created or changed, all related PROCESS outputs should be updated promptly to
                                                                                maintain their consistency with each other and to maintain all dependencies explicitly or
                                                                                implicitly required by this standard;
                                                                           –    all PROCESS outputs should be available when needed as input to further work on the
                                                                                software.
                                                                           –    before any MEDICAL DEVICE SOFTWARE is released, all PROCESS outputs should be consistent
                                                                                with each other and all dependencies between PROCESS outputs explicitly or implicitly
                                                                                required by this standard should be observed.

                                                                           B.1.2      Field of application

                                                                           This standard applies to the development and maintenance of MEDICAL DEVICE SOFTWARE as well
                                                                           as the development and maintenance of a MEDICAL DEVICE that includes SOUP .

                                                                           The use of this standard requires the MANUFACTURER to perform MEDICAL DEVICE RISK
                                                                           MANAGEMENT that is compliant with ISO 14971. Therefore, when the MEDICAL DEVICE SYSTEM
                                                                           ARCHITECTURE includes an acquired component (this could be a purchased component or a
                                                                           component of unknown provenance), such as a printer/plott er that includes SOUP , the acquired
                                                                           component becomes the responsibility of the MANUFACTURER and must be included in the RISK
                                                                           MANAGEMENT of the MEDICAL DEVICE . It is assumed that through proper performance of MEDICAL
                                                                           DEVICE RISK MANAGEMENT , the MANUFACTURER would understand the component and recognize
                                                                           that it includes SOUP . The MANUFACTURER using this standard would invoke the software RISK
                                                                           MANAGEMENT PROCESS as part of the overall MEDICAL DEVICE RISK MANAGEMENT PROCESS .

                                                                           The maintenance of released MEDICAL DEVICE SOFTWARE applies to the post-production
                                                                           experience with the MEDICAL DEVICE SOFTWARE . Software maintenance includes the combination
                                                                           of all technical and administrative means, including supervision actions, to act on problem
                                                                           reports to retain an item in, or restore it to, a state in which it can perform a required function
                                                                           as well as modification requests related to released MEDICAL DEVICE SOFTWARE . For example,
                                                                           this includes problem rectification, regulatory reporting, re -validation and preventive action. See
                                                                           ISO/IEC 14764 [10].
                                                                           EVS-EN 62304:2006+A1:2015                      - 40 -

                                                                           B.2      Normative references




                                                                                                                                                                               Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           ISO/IEC 90003 [11] provides guidance for applying a quality management syste m to software
                                                                           development. This guidance is not required by this standard but is highly recommended.


                                                                           B.3      Terms and definitions

                                                                           Where possible, terms have been defined using definitions from international standards.

                                                                           This standard chose to use three terms to des cribe the decomposition of a SOFTWARE SYSTEM
                                                                           (top level). The SOFTWARE SYSTEM can be a subsystem of the MEDICAL DEVICE (see IEC 60601-
                                                                           1-4 [2]) or a MEDICAL DEVICE in its own right , which then becomes a software MEDICAL DEVICE .
                                                                           The lowest level that is not further decomposed for the purposes of testing or software
                                                                           configuration management is the SOFTWARE UNIT . All levels of composition, including the top
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           and bottom levels, can be called SOFTWARE ITEMS . A SOFTWARE SYSTEM , then, is composed of




                                                                                                                                                                                                                       Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           one or more SOFTWARE ITEMS , and each SOFTWARE ITEM is composed of one or more SOFTWARE
                                                                           UNITS or decomposable SOFTWARE ITEMS . The responsibility is left to the MANUFACTURER to
                                                                           provide the definition and granularity of the SOFTWARE ITEMS and SOFTWARE UNITS . Leaving these
                                                                           terms vague allows one to apply them to the many different development methods and types of
                                                                           software used in MEDICAL DEVICES .


                                                                           B.4      General requirements

                                                                           There is no known method to guarantee 100 % SAFETY for any kind of software.

                                                                           There are three major principles which promote SAFETY for MEDICAL DEVICE SOFTWARE :

                                                                           –     RISK MANAGEMENT ;

                                                                           –     quality management;
                                                                           –     software engineering.

                                                                           For the development and maintenance of safe MEDICAL DEVICE SOFTW ARE it is necessary to
                                                                           establish RISK MANAGEMENT as an integral part of a quality management system as an overall
                                                                           framework for the application of appropriate software engineering methods and techniques. The
                                                                           combination of these three concepts allows a MEDICAL DEVICE MANUFACTURER to follow a clearly
                                                                           structured and consistently repeatable decision-making PROCESS to promote SAFETY for MEDICAL
                                                                           DEVICE SOFTWARE .


                                                                           B.4.1      Quality management system

                                                                           A disciplined and effective set of software PROCESSES includes organizational PROCESSES such
                                                                           as management, infrastructure, improvement, and training. To avoid duplication and to focus
                                                                           this standard on software engineering, these PROCESSES have been omitted from this standard.
                                                                           These PROCESSES are covered by a quality management system. ISO 13485 [7] is an
                                                                           International Standard that is specifically intended for applying the concepts of quality
                                                                           management to MEDICAL DEVICES . Conformance to ISO 13485 quality management system
                                                                           requirements does not automatically constitute conformity with national or regional regulatory
                                                                           requirements. It is the MANUFACTURER ’ S responsibility to identify and establish compliance with
                                                                           relevant regulatory requirements.

                                                                           B.4.2      R ISK MANAGEMENT

                                                                           Software development participates in RISK MANAGEMENT ACTIVITIES sufficiently to ensure that all
                                                                           reasonably foreseeable RISKS associated with the MEDICAL DEVICE SOFTW ARE are considered.
                                                                                                                        – 41 –                EVS-EN 62304:2006+A1:2015

                                                                           Rather than trying to define an appropriate RISK MANAGEMENT PROCESS in this software




                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           engineering standard, it is required that the MANUFACTURER apply a RISK MANAGEMENT PROCESS
                                                                           that is compliant with ISO 14971, which deals explicitly with RISK MANAGEMENT for MEDICAL
                                                                           DEVICES . Specific software RISK MANAGEMENT ACTIVITIES resulting from HAZARDOUS SITUATIONS
                                                                           that have software as a contributing cause are identified in a supporting PROCESS described in
                                                                           Clause 7.

                                                                           B.4.3    Software safety classification

                                                                           The RISK associated with software as a part of a MEDICAL DEVICE , as an accessory to a MEDICAL
                                                                           DEVICE , or as a MEDICAL DEVICE in its own right, is used as the input to a software safety
                                                                           classification scheme, which then determines the PROCESSES to be used during the development
                                                                           and maintenance of software.

                                                                           R ISK is considered to be a combination of the sever ity of HARM and the probability of its
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           occurrence. However, no consensus exists for a method of quantitatively estimating the




                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           probability of occurrence of a software failure. When software is present in a sequ ence or
                                                                           combination of events leading to a HAZARDOUS SITUATION , the probability of the software failure
                                                                           occurring cannot be considered in estimating the RISK for the HAZARDOUS SITUATION . In such
                                                                           cases, considering a worst case probability is appropriate, and the probability for the software
                                                                           failure occurring should be set to 1. When it is possible to estimate the probability for the
                                                                           remaining events in the sequence (as it may be if they are not software) that probability can be
                                                                           used for the probability of the HAZARDOUS SITUATION occurring (P 1 in Figure B.2).

                                                                           In many cases however, it might not be possible to estimate the probability for the remaining
                                                                           events in the sequence, and the RISK should be EVALUATED on the basis of the nature of the
                                                                           HARM alone (the probability of the HAZARDOUS SITUATION occurring should be set to 1). R ISK
                                                                           ESTIMATION in these cases should be focused on the SEVERITY of the HARM resulting from the
                                                                           HAZARDOUS SITUATION . Subjective rankings of probability can also be assigned based on clinical
                                                                           knowledge to distinguish failures that a clinician would be likely to detect from those that would
                                                                           not be detected and would be more likely to cause HARM .

                                                                           Estimates of probability of a HAZARDOUS SITUATION leading to HARM (P 2 in Figure B.2) generally
                                                                           require clinical knowledge to distinguish between HAZARDOUS SITUATIONS where clinical practice
                                                                           would be likely to prevent HARM, and HAZARDOUS SITUATIONS that would be more likely to cause
                                                                           HARM .
                                                                           EVS-EN 62304:2006+A1:2015                                - 42 -




                                                                                                                                                                            Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                    Sequence of events    Hazard
                                                                                                                       Exposure (P 1 )



                                                                                                         Hazardous
                                                                                                          situation
                                                                                                                            P2



                                                                                                           Harm
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                    Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                                                      Probability
                                                                                                         Severity of
                                                                                                                                    of occurrence        Risk
                                                                                                          the harm
                                                                                                                                       of harm

                                                                                                                                         P1 × P 2

                                                                                                                                                                    IEC


                                                                           NOTE   P 1 is the probability of a hazardous situation occurring.

                                                                                  P 2 is the probability of a hazardous situation leading to harm.

                                                                           Figure B.2 – Pictorial representation of the relationship of HAZARD , sequence of events,
                                                                                       HAZARDOUS SITUATION , and HARM – from ISO 14971:2007 Annex E


                                                                           If a SOFTWARE SYSTEM is decomposed into SOFTWARE ITEMS , then each SOFTWARE ITEM can have
                                                                           its own software safety classification.

                                                                           It is only possible to determine the RISK associated with failure of a SOFTWARE ITEM :

                                                                           –   if a SYSTEM ARCHITECTURE and a software ARCHITECTURE define the role of the SOFTWARE
                                                                               ITEM in terms of its purpose and its interfaces with other software and hardwar e items;

                                                                           –   if changes to the SYSTEM are controlled;
                                                                           –   after RISK ANALYSIS has been done on the ARCHITECTURE and RISK CONTROL measures
                                                                               specified.

                                                                           This standard requires the minimum number of ACTIVITIES that will achieve the above conditions
                                                                           for all classes of software.

                                                                           The end of the software ARCHITECTURE ACTIVITY is the earliest point in the development when
                                                                           the full set of SOFTWARE ITEMS is defined and the RISK MANAGEMENT ACTIVITY has identified how
                                                                           the SOFTWARE ITEMS relate to SAFETY . This is therefore the earliest point at which SOFTWARE
                                                                           ITEMS can be classified definitively according to their SAFETY role.


                                                                           This point corresponds to the point where RISK CONTROL is begun in ISO 14971.

                                                                           Before this point, the RISK MANAGEMENT PROCESS identifies ARCHITECTURAL RISK CONTROL
                                                                           measures, for example adding protective subsystems, or reducing the opportunities for software
                                                                           failures to cause HARM . After this point, the RISK MANAGEMENT PROCESS uses PROCESSES aimed
                                                                                                                        – 43 –                EVS-EN 62304:2006+A1:2015

                                                                           at reducing the probability of failure of SOFTWARE ITEMS . In other words, the classification of a




                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           SOFTWARE ITEM specifies PROCESS -based RISK CONTROL measures to be applied to that item.


                                                                           It is expected that MANUFACTURERS will find it useful to classify software before this point, for
                                                                           example to focus attention on areas to be investigated, but such classification should be
                                                                           regarded as preliminary and should not be used to justify the omission of PROCESSES .

                                                                           The software safety classification scheme is not intended t o align with the RISK classifications
                                                                           of ISO 14971. Whereas the ISO 14971 scheme classifies RISK according to their severity and
                                                                           likelihood, the software safety classification scheme classifies SOFTWARE SYSTEMS and
                                                                           SOFTWARE ITEMS according to the PROCESSES to be applied in their development and
                                                                           maintenance.

                                                                           As the design evolves, new RISKS might become evident. Therefore, RISK MANAGEMENT should
                                                                           be applied as an integral part of the development PROCESS . This permits the development of an
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           ARCHITECTURAL design that identifies a complete set of SOFTWARE ITEMS , including those that




                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           are required to function correctly to assure safe operation and those that prevent faults from
                                                                           causing HARM.

                                                                           The software ARCHITECTURE should promote segregation of software items that are required for
                                                                           safe operation and should describe the methods used to ensure effective segregation of those
                                                                           SOFTWARE ITEMS . Segregation is not restricted to physical (processor or memory partition)
                                                                           separation but includes any mechanism that prevents one SOFTWARE ITEM from negatively
                                                                           affecting another. The adequacy of a segregation is determined based on the RISKS involved
                                                                           and the rationale which is required to be documented.

                                                                           As stated in B.3, this standard chooses to use three terms to describe the decomposition of a
                                                                           SOFTWARE SYSTEM (top level).


                                                                           Figure B.1 illustrates the possible partitioning for SOFTWARE ITEMS within a SOFTWARE SYSTEM
                                                                           and how the software safety classes would be applied to the group of SOFTWARE ITEMS in the
                                                                           decomposition.
                                                                           EVS-EN 62304:2006+A1:2015                           - 44 -




                                                                                                                                                                                     Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                                          SOFTWARE SYSTEM /
                                                                                                                            SOFTWARE ITEM
                                                                                                                              (CLASS C)




                                                                                                        SOFTWARE ITEM                         SOFTWARE ITEM
                                                                                                              X                                     Y
                                                                                                          (Class A)                             (Class C)
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                             Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                                        SOFTWARE ITEM                 SOFTWARE ITEM
                                                                                                                              W                                 Z
                                                                                                                          (Class B)                         (Class C)




                                                                                                                                                                        IEC 724/06

                                                                                             Figure B.1 – Example of partitioning of SOFTWARE ITEMS

                                                                           For this example, the MANUFACTURER knows, due to the type of MEDICAL DEVICE SOFTWARE being
                                                                           developed, that the preliminary software safety classification for the SOFTWARE SYSTEM is
                                                                           software safety class C. During software ARCHITECTURE design the MANUFACTURER has decided
                                                                           to partition the SYSTEM , as shown, with 3 SOFTWARE ITEMS – X, W and Z. The MANUFACTURER is
                                                                           able to segregate all SOFTWARE SYSTEM contributions to HAZARDOUS SITUATIONS which could
                                                                           result in death or SERIOUS INJURY to SOFTWARE ITEM Z and all remaining SOFTWARE SYSTEM
                                                                           contributions to HAZARDOUS SITUATIONS which could result in a non- SERIOUS INJURY to SOFTWARE
                                                                           ITEM W. S OFTWARE ITE m W is classified as software safety class B and SOFTWARE ITEM Z is at
                                                                           software safety class C. S OFTWARE ITEM Y therefore must be classified as Class C, per 4.3 d).
                                                                           The SOFTWARE SYSTEM is also at a software safety class C per this requirement. S OFTWARE ITEM
                                                                           X has been classified at a software safety class of A. The MANUFACTURER is able to document
                                                                           a rationale for the segregation between SOFTWARE ITEMS X and Y, as well as SOFTWARE ITEMS
                                                                           W and Z, to assure the integrity of the segregation. If segregation is not possible between
                                                                           SOFTWARE ITEMS X and Y, then SOFTWARE ITEM X must be classified in software safety class C.


                                                                           B.4.4    L EGACY SOFTWARE

                                                                           Subclause 4.4 establishes a process for application of this standard to LEGACY SOFTWARE . Some
                                                                           geographies may require the MANUFACTURER to show conformity to the standard to obtain
                                                                           regulatory approval of the MEDICAL DEVICE SOFTWARE , even if that software was designed prior
                                                                           to the existence of the current version of the standard ( LEGACY SOFTWARE ). In this case, the
                                                                           requirements in 4.4 provide a method for the the MANUFACTURER to demonstrate compliance of
                                                                           LEGACY SOFTWARE to the standard.


                                                                           A MANUFACTURER may determine that retrospective documentation of an already finished
                                                                           development-lifecycle performed as an isolated activity does not result in the reduction of RISK
                                                                           associated with the use of the product. The process results in the identification of a subset of
                                                                           ACTIVITIES defined in this standard which does result in reduction of RISK . Some additional goals
                                                                           implicit in the process are:
                                                                                                                        – 45 –                EVS-EN 62304:2006+A1:2015

                                                                           –   required ACTIVITIES and resulting documentation should rely on and make use of, wherever




                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                               possible, existing documentation, and
                                                                           –   a MANUFACTURER should utilize resources as effectively as possible to effect a reduction of
                                                                               RISK .

                                                                           In addition to a plan identifying the subset of ACTIVITIES to execute, the process also results in
                                                                           objective evidence supporting safe continued use of the LEGACY SOFTWARE and a summary
                                                                           rationale for this conclusion.

                                                                           The RISKS associated with the planned continued use of the LEGACY SOFTWARE depend on the
                                                                           context in which the LEGACY SOFTWARE will be used to create a SOFTWARE SYSTEM . The
                                                                           MANUFACTURER will document all identified MEDICAL DEVICE HAZARDS associated with the LEGACY
                                                                           SOFTWARE .


                                                                           Subclause 4.4 requires a comprehensive assessment of available post -production field data
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           obtained for the LEGACY SOFTWARE during the time it has been in production a nd use. Typical




                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           sources of post-production data include:

                                                                           –   adverse events attributable to the device,
                                                                           –   feedback received from users of the device, and
                                                                           –   ANOMALIES discovered by the MANUFACTURER .

                                                                           Though no consensus exists for a method of prospec tively estimating quantitatively the
                                                                           probability of occurrence of a software failure, such information may be available for LEGACY
                                                                           SOFTWARE , based on the usage of such software and EVALUATION of post-production data. If it
                                                                           is possible in such cases to quantitatively estimate the probability of events in the sequence, a
                                                                           quantitative value may be used for expressing the probability of the entire sequence of events
                                                                           occurring. If such quantitative estimation is not pos sible, considering a worst case probability
                                                                           is appropriate, and the probability for the software failure occurring should be assumed to be 1.

                                                                           The MANUFACTURER determination of how the LEGACY SOFTWARE will be used in the overall
                                                                           MEDICAL DEVICE SYSTEM ARCHITECTURE is input to the assessment of RISK . The RISKS to be
                                                                           considered vary accordingly.

                                                                           –   When LEGACY SOFTWARE has been safely and reliably used and the MANUFACTURER wishes
                                                                               to continue use of the LEGACY SOFTWARE , the rationale for continued use rests primarily on
                                                                               the assessment of RISK based on post-production records.
                                                                           –   When LEGACY SOFTWARE is reused to create a new SOFTWARE SYSTEM , the intended use of
                                                                               the LEGACY SOFTWARE might be different from its original intended use. In this case the RISK
                                                                               assessment must take into account the modified set of HAZARDOUS SITUATIONS which can
                                                                               arise due to failures of the LEGACY SOFTWARE .
                                                                           –   A reused LEGACY SOFTWARE may be used for similar intended use but integrated into a new
                                                                               SOFTWARE SYSTEM . In this case the RISK assessment should take into account modification
                                                                               of architectural RISK CONTROL measures according to 5.3.

                                                                           When LEGACY SOFTWARE will be changed and used within a new SOFTWARE SYSTEM , the
                                                                           MANUFACTURER should consider how the existing records of safe and reliable operation may be
                                                                           invalidated by the changes.

                                                                           Changes to the LEGACY SOFTWARE should be performed according to Clauses 4 to 9 of this
                                                                           standard, including assessment of impact to RISK CONTROL measures according to 7.4. In the
                                                                           case of LEGACY SOFTWARE , existing RISK CONTROL measures may not be fully documented and
                                                                           special care should be taken to EVALUATE the potential impact of changes, utilizing available
                                                                           documented design records as well as expertise of individuals having knowledge of the system.

                                                                           According to 4.4, the M ANUFACTURER performs a gap analysis in order to determine the a vailable
                                                                           documentation including objective evidence of performed TASKS done during development of
                                                                           the LEGACY SOFTWARE and compared to 5.2, 5.3, 5.7, and Clause 7. Typical steps to accomplish
                                                                           this gap analysis include
                                                                           EVS-EN 62304:2006+A1:2015                      - 46 -

                                                                           a) identification of the LEGACY SOFTWARE , including VERSION , revision and any other means,




                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                              required for clear identification;
                                                                           b) EVALUATION of existing DELIVERABLES corresponding to the deliverables required by 5.2, 5.3,
                                                                              5.7, and Clause 7;
                                                                           c) EVALUATION of available objective evidence, documenting the previously applied software
                                                                              development lifecycle model (as appropriate);
                                                                           d) EVALUATION of the adequacy of existing RISK MANAGEMENT documentation, taking ISO 14971
                                                                              into account.

                                                                           Taking the performed gap analysis into account, the MANUFACTURER will EVALUATE the potential
                                                                           reduction in RISK resulting from the generation of the missing DELIVERABLES and associated
                                                                           ACTIVITIES , and create a plan to perform ACTIVITIES and generate DELIVERABLES to close these
                                                                           gaps.
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           Reduction of RISK should balance the benefit of applying the software development process




                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           according to Clause 5 against the possibility that modification of the LEGACY SOFTWARE without
                                                                           full knowledge of its development history could introduce new de fects that increase the risk.
                                                                           Some of the elements of Clause 5 may be assessed to have little to no reduction of RISK when
                                                                           done after the fact. For example, detailed design and unit verification reduce RISK primarily
                                                                           during the process of developing new software or refactoring existing software. If these
                                                                           objectives are not planned, performing the ACTIVITIES in isolation may create documentation but
                                                                           lead to no reduction in RISK .

                                                                           At a minimum, the gap closure plan addresses missing SOFTWARE SYSTEM test records. If these
                                                                           do not exist or are not suitable to support a rationale to continue use of the LEGACY SOFTWARE ,
                                                                           the gap closure plan should include creation of SOFTWARE SYSTEM requirements at a functional
                                                                           level according to 5.2 and tests according to 5.7.

                                                                           The documented rationale for continued use of the LEGACY SOFTWARE builds on the available
                                                                           objective evidence and analysis obtained in the course of assessing the RISK and creating a
                                                                           gap closure plan appropriate for the context of LEGACY SOFTARE reuse.

                                                                           The rationale makes a positive case for the safe and reliable performace of the LEGACY
                                                                           SOFTWARE in the planned reuse context, taking into account both the post -production records
                                                                           available for the LEGACY SOFTWARE and the RISK CONTROL MEASURES affected by filling process
                                                                           gaps.

                                                                           After LEGACY SOFTWARE has been re-used according to 4.4, those parts of the LEGACY SOFTWARE
                                                                           for which gaps in DELIVERABLES remain, continue to be LEGACY SOFTWARE and may be
                                                                           considered for further re-use again according to 4.4. When gaps in deliverables are closed by
                                                                           changing the LEGACY SOFTWARE , the changes should be performed according to Clauses 4 to 9
                                                                           of this standard.


                                                                           B.5     Software development PROCESS

                                                                           B.5.1    Software development planning

                                                                           The objective of this ACTIVITY is to plan the software development TASKS to reduce RISKS caused
                                                                           by software, communicate procedures and goals to members of the development team, and
                                                                           ensure that SYSTEM quality requirements for the MEDICAL DEVICE SOFTW ARE are met.

                                                                           The software development planning ACTIVITY can document TASKS in a single plan or in multiple
                                                                           plans. Some MANUFACTURERS might have established policies and procedures that apply to the
                                                                           development of all their MEDICAL DEVICE SOFTWARE . In this case the plan can simply reference
                                                                           the existing policies and procedures. Some MANUFACTURERS might prepare a plan or set of
                                                                           plans specific to the development of each MEDICAL DEVICE SOFTWARE that spell out in detail
                                                                           specific ACTIVITIES and reference general procedures. Another possibility is that a plan or set of
                                                                           plans is tailored for the development of each MEDICAL DEVICE SOFTWARE . The planning should
                                                                                                                         – 47 –                EVS-EN 62304:2006+A1:2015

                                                                           be specified at the level of detail necessary to carry out the development PROCESS and should




                                                                                                                                                                                  Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           be proportional to the RISK . For example, SYSTEMS or items with higher RISK would be subject to
                                                                           a development PROCESS with more rigor and TASKS should be spelled out in greater detail.

                                                                           Planning is an iterative ACTIVITY that should be re-examined and updated as development
                                                                           progresses. The plan can evolve to incorporate more and better information as more is
                                                                           understood about the SYSTEM and the level of effort needed to develop the SYSTEM . For example,
                                                                           a SYSTEM ’s initial software safety classification can change as a result of exercising the RISK
                                                                           MANAGEMENT PROCESS and development of the software ARCHITECTURE . Or it might be decided
                                                                           that a SOUP be incorporated into the SYSTEM . It is important that the plan(s) be updated to reflect
                                                                           current knowledge of the SYSTEM and the level of rigor needed for the SYSTEM or items in the
                                                                           SYSTEM to enable proper control over the development PROCESS .


                                                                           B.5.2     Software requirements analysis
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           This ACTIVITY requires the MANUFACTURER to establish and verify the software requirements for




                                                                                                                                                                                                                          Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           the MEDICAL DEVICE SOFTWARE . Establishing verifiable requirements is essential for determining
                                                                           what is to be built, for determining that the MEDICAL DEVICE SOFTWARE exhibits acceptable
                                                                           behaviour, and for demonstrating that the completed MEDICAL DEVICE SOFTWARE is ready for use.
                                                                           To demonstrate that the requirements have been implemented as desired, each requirement
                                                                           should be stated in such a way that objective crit eria can be established to determine whether
                                                                           it has been implemented correctly. If the device RISK MANAGEMENT PROCESS imposes
                                                                           requirements on the software to control identified RISKS , these requirements are to be identified
                                                                           in the software requirements in such a way as to make it possible to trace the RISK CONTROL
                                                                           measures to the software requirements. All software requirements should be identified in such
                                                                           a way as to make it possible to demonstrate TRACEABILITY between the requirement and
                                                                           SOFTWARE SYSTEM testing. If regulatory approval in some countries requires conformance to
                                                                           specific regulations or international standards, this conformance requirement should be
                                                                           documented in the software requirements. Because the software requirements establish what
                                                                           is to be implemented in the software, an evaluation of the requirements is required before the
                                                                           requirements analysis ACTIVITY is complete.

                                                                           An area of frequent confusion is the distinction between customer needs, design inputs,
                                                                           software requirements, software functional specifications, and software design specifications.
                                                                           Design inputs are the interpretation of customer needs into formally documented MEDICAL
                                                                           DEVICE requirements. Software requirements are the formally documented specifications of
                                                                           what the software does to meet the customer needs and the design inputs. Software functional
                                                                           specifications are often included with the software requirements and define in detail what the
                                                                           software does to meet its requirements even though many different alternatives might also meet
                                                                           the requirements. Software design specifications define how the so ftware will be designed and
                                                                           decomposed to implement its requirements and functional specifications.

                                                                           Traditionally, software requirements, functional specifications, and design specifications have
                                                                           been written as a set of one or more documents. It is now fe asible to consider this information
                                                                           as data items within a common database. Each item would have one or more attributes that
                                                                           would define its purpose and linkage to other items in the database. This approach allows
                                                                           presentation and printing of different views of the information best suited for each set of
                                                                           intended users (e.g., marketing, MANUFACTURERS , testers, auditors) and supports TRACEABILITY
                                                                           to demonstrate adequate implementation and the extent to which test ca ses test the
                                                                           requirements. Tools to support this approach can be as simple as a hypertext document using
                                                                           HTML hyperlinks or as complex and capable as computer aided software engineering (CASE)
                                                                           tools and requirements analysis tools.

                                                                           The SYSTEM requirements PROCESS is out of scope of this standard. However, the decision to
                                                                           implement MEDICAL DEVICE functionality with software is normally made during SYSTEM design.
                                                                           Some or all of the SYSTEM requirements are allocated to be implemented in software. The
                                                                           software requirements analysis ACTIVITY consists of analyzing the requirements allocated to
                                                                           software by the SYSTEM requirements PROCESS and deriving a comprehensive set of software
                                                                           requirements that reflect the allocated requirements.
                                                                           EVS-EN 62304:2006+A1:2015                      - 48 -

                                                                           To ensure the integrity of the SYSTEM , the MANUFACTURER should provide a mechanism for




                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           negotiating changes and clarifications to the SYSTEM requirements to correct impracticalities,
                                                                           inconsistencies or ambiguities in either the parent SYSTEM requirements or the software
                                                                           requirements.

                                                                           The PROCESS of capture and analysis of SYSTEM and software requirements can be iterative.
                                                                           This standard does not intend to require the PROCESSES to be rigidly segregated into two layers.
                                                                           In practice, SYSTEM ARCHITECTURE and software ARCHITECTURE are often outlined simultaneously
                                                                           and the SYSTEM and software requirements are subsequently documented in a layered form.

                                                                           B.5.3    Software ARCHITECTURAL design

                                                                           This ACTIVITY requires the MANUFACTURER to define the major structural components of the
                                                                           software and identify their key responsibilities, their externally visible properties and the
                                                                           relationship among them. If the behaviour of a component can affect other components, that
                                                                           behavior should be described in the software ARCHITECTURE . This description is especially
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           important for behaviour that can affect components of the MEDICAL DEVICE that are outside the




                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           software (see 5.3.5 and B.4.3). A RCHITECTURAL decisions are extremely important for
                                                                           implementing RISK CONTROL measures. Without understanding (and documenting) the behaviour
                                                                           of a component that can affect other components, it will be nearly impossible to show that the
                                                                           SYSTEM is safe. A software ARCHITECTURE is necessary to ensure the correct implementation of
                                                                           the software requirements. The software ARCHITECTURE is not complete unless all software
                                                                           requirements can be implemented by the identified SOFTWARE ITEMS . Because the design and
                                                                           implementation of the software is dependent on the ARCHITECTURE , the ARCHITECTURE is
                                                                           VERIFIED to complete this ACTIVITY . V ERIFICATION of the ARCHITECTURE is generally done by
                                                                           technical EVALUATION .

                                                                           The software safety classification of SOFTWARE ITEMS during the software ARCHITECTURE
                                                                           ACTIVITY creates a basis for the subsequent choice of software PROCESSES . The records of
                                                                           classification are placed under change control as part of the RISK MANAGEMENT FILE .

                                                                           Many subsequent events might invalidate the classification. These include, for example:
                                                                           –   changes of SYSTEM specification, software specification or ARCHITECTURE ;
                                                                           –   discovery of errors in the RISK ANALYSIS , especially unforeseen HAZARDS ; and
                                                                           –   discovery of the infeasibility of a requirement, especially a RISK CONTROL measure;

                                                                           Therefore, during all ACTIVITIES following the design of the software ARCHITECTURE , the
                                                                           classification of the SOFTWARE SYSTEM and SOFTWARE ITEMS should be re- EVALUATED and might
                                                                           need to be revised. This would trigger rework to apply additional PROCESSES to a SOFTWARE
                                                                           ITEM as a result of its upgrading to a higher class. The software configuration management
                                                                           PROCESS (Clause 8) is used to ensure that all necessary rework is identified and completed.


                                                                           B.5.4    Software detailed design

                                                                           This ACTIVITY requires the MANUFACTURER to refine the SOFTWARE ITEMS and interfaces defined
                                                                           in the ARCHITECTURE to create SOFTWARE UNITS and their interfaces. Although SOFTWARE UNITS
                                                                           are often thought of as being a single function or module, this view is not always appropriate.
                                                                           This standard has defined SOFTWARE UNIT to be a SOFTWARE ITEM that is not subdivided into
                                                                           smaller items. S OFTWARE UNITS can be tested separately. The MANUFACTURER should define the
                                                                           level of detail of the SOFTWARE UNIT . Detailed design specifies algorithms, data representations,
                                                                           interfaces among different SOFTWARE UNITS , and interfaces between SOFTWARE UNITS and data
                                                                           structures. Detailed design must also be concerned with the packaging of the SOFTWARE
                                                                           PRODUCT . It is necessary to define the design of the SOFTWARE UNITS and the interfaces in
                                                                           sufficient detail to permit its SAFETY and effectiveness to be objectively VERIFIED where this can
                                                                           be ensured using other requirements or design documentation. It should be complete enough
                                                                           that the programmer is not required to make ad hoc design decisions. Detailed design must
                                                                           also be concerned with the architecture of the MEDICAL DEVICE SOFTW ARE .

                                                                           A SOFTWARE ITEM can be decomposed so that only a few of the new SOFTWARE ITEMS implement
                                                                           the SAFETY -related requirement of the original SOFTWARE ITEM . The remaining SOFTWARE ITEMS
                                                                                                                          – 49 –                EVS-EN 62304:2006+A1:2015

                                                                           do not implement SAFETY -related functions and can be reclassified into a lower software safety




                                                                                                                                                                                   Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           class. However, the decision to do this is in itself part of the RISK MANAGEMENT PROCESS , and is
                                                                           documented in the RISK MANAGEMENT FILE .

                                                                           Because implementation depends on detailed design, it is necessary to verify the detailed
                                                                           design before the ACTIVITY is complete. V ERIFICATION of detailed design is generally done by a
                                                                           technical EVALUATION . Subclause 5.4.4 requires the MANUFACTURER to verify the outputs of the
                                                                           detailed design ACTIVITIES . The design specifies how the requirements are to be implemented.
                                                                           V ERIFICATION of the design provides assurance that it implements the software ARCHITECTURE
                                                                           and is free from contradiction with the software ARCHITECTURE . If the design contains defects,
                                                                           the code will not implement the requirements correctly.

                                                                           When present in the design, the MANUFACTURER should verify design characteristics which the
                                                                           MANUFACTURER believes are important for SAFETY . Examples of these characteristics include:
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           –   implementation of the intended events, inputs, outputs, interfaces, logic flow, allocation of




                                                                                                                                                                                                                           Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                               CPU, allocation of memory resources, error and exception definition, error and exception
                                                                               isolation, and error recovery;
                                                                           –   definition of the default state, in which all faults that can result in a hazardous situation are
                                                                               addressed, with events and transitions;
                                                                           –   initialization of variables, memory management; and
                                                                           –   cold and warm resets, standby, and other state changes t hat can affect the RISK CONTROL
                                                                               measures.

                                                                           B.5.5     S OFTWARE UNIT implementation and verification

                                                                           This ACTIVITY requires the MANUFACTURER to write and verify the code for the SOFTWARE UNITS .
                                                                           The detailed design is to be translated into source code. Coding represents the point where
                                                                           decomposition of the specifications ends and composition of the executable software begi ns.
                                                                           To consistently achieve the desirable code characteristics, cod ing standards should be used
                                                                           tospecify a preferred coding style. Examples of coding standards include requirements for
                                                                           understandability, language usage rules or restrictions, and complexit y management. The code
                                                                           for each unit is VERIFIED to ensure that it functions as specified by the detailed design and that
                                                                           it complies with the specified coding standards.

                                                                           Subclause 5.5.5 requires the MANUFACTURER to verify the code. If the code does not implement
                                                                           the design correctly, the MEDICAL DEVICE SOFTW ARE will not perform as intended.

                                                                           B.5.6     Software integration and integration testing

                                                                           This ACTIVITY requires the MANUFACTURER to plan and execute integration of SOFTWARE UNITS into
                                                                           aggregate SOFTWARE ITEMS as well as integration of SOFTWARE ITEMS into higher aggregated
                                                                           SOFTWARE ITEMS and to verify that the resulting SOFTWARE ITEMS behave as intended.


                                                                           The approach to integration can range from non-incremental integration to any form of
                                                                           incremental integration. The properties of the SOFTWARE ITEM being assembled dictate the
                                                                           chosen method of integration.

                                                                           Software integration testing focuses on the transfer of data and control across a SOFTWARE
                                                                           ITEM ’s internal and external interfaces. External interfaces are those with other software,
                                                                           including operating system software, and MEDICAL DEVICE hardware.

                                                                           The rigor of integration testing and the level of detail of the documentation associated with
                                                                           integration testing should be commensurate with the RISK associated with the device, the
                                                                           device’s dependence on software for potentially hazardous fu nctions, and the role of specific
                                                                           SOFTWARE ITEMS in higher RISK device functions. For example, although all SOFTWARE ITEMS
                                                                           should be tested, items that have an effect on SAFETY should be subject to more direct,
                                                                           thorough, and detailed tests.
                                                                           EVS-EN 62304:2006+A1:2015                       - 50 -

                                                                           As applicable, integration testing demonstrates program behaviour at the boundaries of its input




                                                                                                                                                                                 Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           and output domains and confirms program responses to invalid, unexpected, and special inputs.
                                                                           The program’s actions are revealed when given combinations of inputs or unexpected
                                                                           sequences of inputs, or when defined timing requirements are violated. The test requirements
                                                                           in the plan should include, as appropriate, the types of white box testing to be performed as
                                                                           part of integration testing.

                                                                           White box testing, also known as glass box, structural, clear box and open box testing, is a
                                                                           testing technique where explicit knowledge of the internal workings of the SOFTWARE ITEM being
                                                                           tested are used to select the test data. White box testing uses specific knowledge of the
                                                                           SOFTWARE ITEM to examine outputs. The test is accurate only if the tester knows what the
                                                                           SOFTWARE ITEM is supposed to do. The tester can then see if the SOFTWARE ITEM diverges from
                                                                           its intended goal. White box testing cannot guarantee that the complete specification has been
                                                                           implemented since it is focused on testing the implementation of the SOFTWARE ITEM . Black box
                                                                           testing, also known as behavioural, functional, opaque -box, and closed-box testing, is focused
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           on testing the functional specification and it cannot guarantee that all parts of the




                                                                                                                                                                                                                         Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           implementation have been tested. Thus black box testing is testing against the specification
                                                                           and will discover faults of omission, indicating that part of the specification has not been
                                                                           fulfilled. White box testing is testing against the implementation and will discover
                                                                           faults of commission, indicating that part of the implementation is faulty. In order to fully test
                                                                           MEDICAL DEVICE SOFTWARE both black and white box testing might be required.


                                                                           The plans and test documentation identified in 5.6 and 5.7 can be individual documents tied to
                                                                           specific phases of development or evolutionary prototypes. They also might be combined so a
                                                                           single document or set of documents covers the requirements of multiple subsections. All or
                                                                           portions of the documents could be incorporated into higher level project documents such as a
                                                                           software or project quality assurance plan or a comprehensive test plan that addresses a ll
                                                                           aspects of testing for hardware and software. In these cases, a cross reference should be
                                                                           created that identifies how the various project documents relate to each of the software
                                                                           integration TASKS .

                                                                           Software integration testing can be performed in a simulated environment, on actual target
                                                                           hardware, or on the full MEDICAL DEVICE .

                                                                           Subclause 5.6.2 requires the MANUFACTURER to verify the output of the software integration
                                                                           ACTIVITY . The output of the software integration ACTIVITY is the integrated SOFTWARE ITEMS .
                                                                           These integrated SOFTWARE ITEMS must function properly for the entire MEDICAL DEVICE
                                                                           SOFTWARE to function correctly and safely.


                                                                           B.5.7    S OFTWARE SYSTEM testing

                                                                           This ACTIVITY requires the MANUFACTURER to verify the software’s functionality by verifying that
                                                                           the requirements for the software have been successfully implemented.

                                                                           S OFTWARE SYSTEM testing demonstrates that the specified functionality exists. This testing
                                                                           VERIFIES the functionality and performance of the program as built with respect to the
                                                                           requirements for the software.

                                                                           S OFTWARE SYSTEM testing focuses on functional (black box) testing, although it might be
                                                                           desirable to use white box (see previous section) methods to more efficiently accomplish certain
                                                                           tests, initiate stress conditions or faults, or increase code coverage of the qualific ation tests.
                                                                           The organization of testing by types and test stage is flexible, but coverage of requirements,
                                                                           RISK CONTROL , usability, and test types (e.g., fault, installation, stress) should be demonstrated
                                                                           and documented.

                                                                           S OFTWARE SYSTEM testing tests the integrated software and can be performed in a simulated
                                                                           environment, on actual target hardware, or on the full MEDICAL DEVICE .
                                                                                                                          – 51 –               EVS-EN 62304:2006+A1:2015

                                                                           When a change is made to a SOFTWARE SYSTEM (even a small change), the degree of




                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           REGRESSION TESTING (not just the testing of the individual change) should be determined to
                                                                           ensure that no unintended side effects have been introduced. This REGRESSION TESTING (and
                                                                           the rationale for not fully repeating SOFTWARE SYSTEM testing) should be planned and
                                                                           documented. (See B.6.3).

                                                                           S OFTWARE SYSTEM test responsibilities can be dispersed, occurring at different locations and
                                                                           being conducted by different organizations. However, regardless of the distribution of TASKS ,
                                                                           contractual relations, source of components, or development environment, the device
                                                                           MANUFACTURER retains ultimate responsibility for ensuring that the s oftware functions properly
                                                                           for its intended use.

                                                                           If ANOMALIES uncovered during testing can be repeated, but a decision has been made not to
                                                                           fix them, then these ANOMALIES need to be EVALUATED in relation to the RISK analysis to verify
                                                                           that they do not affect the SAFETY of the device. The root cause and symptoms of the ANOMALIES
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           should be understood, and the rationale for not fixing them should be documented.




                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           Subclause 5.7.4 requires the results of the SOFTWARE SYSTEM testing be EVALUATED to ensure
                                                                           that the expected results were obtained.

                                                                           B.5.8      Software release

                                                                           This ACTIVITY requires the MANUFACTURER to document the VERSION of the MEDICAL DEVICE
                                                                           SOFTWARE being released, specify how it was created, and f ollow appropriate procedures for
                                                                           release of the software.

                                                                           The MANUFACTURER should be able to show that the software that was developed using the
                                                                           development PROCESS is the software that is being released. The MANUFACTURER should also
                                                                           be able to retrieve the software and the tools used for its generation in case it is needed in the
                                                                           future and should store, package, and deliver the software in a manner that minimizes the
                                                                           software from being damaged or misused. Defined procedures should be established to ensure
                                                                           that these TASKS are performed appropriately and with consistent results.


                                                                           B.6      Software maintenance PROCESS

                                                                           B.6.1      Establish software maintenance plan

                                                                           The software maintenance PROCESS differs from the software development PROCESS in two
                                                                           ways:
                                                                           –     The MANUFACTURER is permitted to use a smaller PROCESS than the full software
                                                                                 development PROCESS to implement rapid changes in response to urgent problems.
                                                                           –     In responding to software PROBLEMS REPORTS relating to released product, the
                                                                                 MANUFACTURER not only addresses the problem but also satisfies local regula tions (typically
                                                                                 by running a pro-active surveillance scheme for collecting problem data from the field and
                                                                                 communicating with users and regulators about the problem).

                                                                           Subclause 6.1 requires these PROCESSES to be established in a maintenance plan.

                                                                           This ACTIVITY requires the MANUFACTURER to create or identify procedures for implementing
                                                                           maintenance ACTIVITIES and TASKS . To implement corrective actions, control changes during
                                                                           maintenance, and manage release of revised software, the MANUFACTURER should document
                                                                           and resolve reported problems and requests from users, as well as manage modifications to
                                                                           the MEDICAL DEVICE SOFTWARE . This PROCESS is activated when the MEDICAL DEVICE SOFTWARE
                                                                           undergoes modifications to code and associated docu mentation because of either a problem or
                                                                           the need for improvement or adaptation. The objective is to modify released MEDICAL DEVICE
                                                                           SOFTWARE while preserving its integrity. This PROCESS includes migration of the MEDICAL DEVICE
                                                                           SOFTWARE to environments or platforms for which it was not originally released. The ACTIVITIES
                                                                           EVS-EN 62304:2006+A1:2015                      - 52 -

                                                                           provided in this clause are specific to the maintenance PROCESS ; however, the maintenance




                                                                                                                                                                               Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           PROCESS might use other PROCESSES in this standard.


                                                                           The MANUFACTURER needs to plan how the ACTIVITIES and TASKS of the maintenance PROCESS
                                                                           will be performed.

                                                                           B.6.2    Problem and modification analysis

                                                                           This ACTIVITY requires the MANUFACTURER to analyze feedback for its effect; verify reported
                                                                           problems; and consider, select, and obtain approval for implementing a modification option.
                                                                           Problems and other requests for changes can affect the performance, SAFETY , or regulatory
                                                                           clearance of a MEDICAL DEVICE . An analysis is necessary to determine whether any ef fects
                                                                           existbecause of a PROBLEM REPORT or whether any effects will result from a modification to
                                                                           correct a problem or implement a request. It is especially important to verify through trace or
                                                                           regression analysis that the RISK CONTROL measures built into the device are not adversely
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           changed or modified by the software change that is being implemented as part of the software




                                                                                                                                                                                                                       Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           maintenance ACTIVITY . It is also important to verify that the modified software does not cause a
                                                                           HAZARDOUS SITUATION or mitigate a RISK in software that previously did not cause a HAZARDOUS
                                                                           SITUATION or mitigate RISKS . The software safety classification of a SOFTWARE ITEM might have
                                                                           changed if the software modification now can cause a HAZARD or mitigate a RISK .

                                                                           It is important to distinguish between software maintenance (Clause 6) and software problem
                                                                           resolution (Clause 9).

                                                                           The focus of the software maintenance PROCESS is an adequate response to feedback arising
                                                                           after release of the MEDICAL DEVICE SOFTWARE . As part of a MEDICAL DEVICE , the software
                                                                           maintenance PROCESS needs to ensure that:
                                                                           –   SAFETY -related PROBLEM REPORTS     are addressed and reported to appropriate regulatory
                                                                               authorities and affected users;
                                                                           –   MEDICAL DEVICE SOFTW ARE is re-validated and re-released after modification with formal
                                                                               controls that ensure the rectification of the problem and the avoidance of further problems;
                                                                           –   the MANUFACTURER considers what other MEDICAL DEVICE SOFTW ARE might be affected and
                                                                               takes appropriate action.

                                                                           The focus of software problem resolution is the operation of a comprehensive control system
                                                                           that:
                                                                              analyses PROBLEM REPORTS and identifies all the implications of the problem;
                                                                              decides on a number of changes and identifies all their side -effects;
                                                                              implements the changes while maintaining the consistency of the software CONFIGURATION
                                                                               ITEMS including the RISK MANAGEMENT FILE ;

                                                                              VERIFIES the implementation of the changes.

                                                                           The software maintenance PROCESS uses the software problem resolution PROCESS . The
                                                                           software maintenance PROCESS handles the high-level decisions about the PROBLEM REPORT
                                                                           (whether a problem exists, whether it has a significant effect on SAFETY , what changes are
                                                                           needed and when to implement them), and uses the software problem resolution PROCESS to
                                                                           analyse the PROBLEM REPORT to discover all the implications and to generate possible CHANGE
                                                                           REQUESTS which identify all the CONFIGURATION ITEMS that need to be changed and all the
                                                                           VERIFICATION steps that are necessary.
                                                                                                                        – 53 –               EVS-EN 62304:2006+A1:2015

                                                                           B.6.3    Modification implementation




                                                                                                                                                                               Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           This ACTIVITY requires that the MANUFACTURER use an established PROCESS to make the
                                                                           modification. If a maintenance PROCESS has not been defined, the appropriate development
                                                                           PROCESS TASKS can be used to make the modification. The MANUFACTURER should also ensure
                                                                           that the modification does not cause a negative effect on other parts of the MEDICAL DEVICE
                                                                           SOFTWARE . Unless the MEDICAL DEVICE SOFTW ARE is treated as a new development, analysis of
                                                                           the effect of a modification on the entire MEDICAL DEVICE SOFTW ARE is necessary. Regression
                                                                           analysis and testing are employed to provide assurance that a change has not created problems
                                                                           elsewhere in the MEDICAL DEVICE SOFTWARE . Regression analysis is the determination of the
                                                                           impact of a change based on review of the relevant documentation (e.g., software requirements
                                                                           specification, software design specification, source code, test plans, test cases, test scripts,
                                                                           etc.) in order to identify the necessary regression tests to be run. Regression testing is the
                                                                           rerunning of test cases that a program has previously executed correctly and comparing the
                                                                           current result to the previous result in order to detect unintended effects of a software change.
                                                                           A rationale must be made that justifies the amount of REGRESSION TESTING that will be performed
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           to ensure that the portions of the MEDICAL DEVICE SOFTWARE not being modified still perform as




                                                                                                                                                                                                                       Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           they did before the modification was made.


                                                                           B.7     Software RISK MANAGEMENT PROCESS

                                                                           Software RISK MANAGEMENT is a part of overall MEDICAL DEVICE RISK MANAGEMENT and cannot be
                                                                           adequately addressed in isolation. This standard requires the use of a RISK MANAGEMENT
                                                                           PROCESS that is compliant with ISO 14971. R ISK MANAGEMENT as defined in ISO 14971 deals
                                                                           specifically with a framework for effective management of the RISKS associated with the use of
                                                                           MEDICAL DEVICES . One portion of ISO 14971 pertains to control of identified RISKS associated
                                                                           with each HAZARD identified during the RISK ANALYSIS . The software RISK MANAGEMENT PROCESS
                                                                           in this standard is intended to provide additional requirements for RISK CONTROL for software,
                                                                           including software that has been identified during the RISK ANALYSIS as potentially contributing
                                                                           to a hazardous situation, or software that is used to control MEDICAL DEVICE RISKS . The software
                                                                           RISK MANAGEMENT PROCESS is included in this standard for two reasons .

                                                                           a) the intended audience of this standard needs to understand minimum requirements for RISK
                                                                              CONTROL measures in their area of responsibility—software;

                                                                           b) the general RISK MANAGEMENT standard, ISO 14971, provided as a normative reference in
                                                                              this standard, does not specifically address the RISK CONTROL of software and the placement
                                                                              of RISK CONTROL in the software development life cycle.

                                                                           Software RISK MANAGEMENT is a part of overall MEDICAL DEVICE RISK MANAGEMENT . Plans,
                                                                           procedures, and documentation required for the software RISK MANAGEMENT ACTIVITIES can be
                                                                           a series of separate documents or a single document, or they can be integrated with the MEDICAL
                                                                           DEVICE RISK MANAGEMENT ACTIVITIES and documentation as long as all requirements in this
                                                                           standard are met.

                                                                           B.7.1    Analysis of software contributing to hazardous situations

                                                                           It is expected that the device HAZARD analysis will identify hazardous situations and
                                                                           corresponding RISK CONTROL measures to reduce the probability and/or severity of those
                                                                           hazardous situations to an acceptable level. It is also expected that the RISK CONTROL measures
                                                                           will be assigned to software functions that are expected to implement those RISK CONTROL
                                                                           measures.

                                                                           However, it is not expected that all device hazardous situations can be identified until the
                                                                           software ARCHITECTURE has been produced. At that time it is known how software functions will
                                                                           be implemented in software components, and the practicality of the RISK CONTROL measures
                                                                           EVS-EN 62304:2006+A1:2015                      - 54 -

                                                                           assigned to software functions can be EVALUATED . At that time the device HAZARD analysis




                                                                                                                                                                               Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           should be revised to include:
                                                                                revised hazardous situations;
                                                                                revised RISK CONTROL measures and software requirements;
                                                                                new hazardous situations arising from software, for example hazard ous situations related
                                                                                 to human factors.

                                                                           The software ARCHITECTURE should include credible strategies for segregating software
                                                                           components so that they do not interact in unsafe ways.


                                                                           B.8      Software configuration management PROCESS

                                                                           The software configuration management PROCESS is a PROCESS of applying administrative and
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           technical procedures throughout the software life cycle to identify and define SOFTWARE ITEMS ,




                                                                                                                                                                                                                       Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           including documentation, in a SYSTEM ; control modifications and releases of the items; and
                                                                           document and report the status of the items and CHANGE REQUESTS . Software configuration
                                                                           management is necessary to recreate a SOFTWARE ITEM , to identify its constituent parts, and to
                                                                           provide a history of the changes that have been made to it.

                                                                           B.8.1      Configuration identification

                                                                           This ACTIVITY requires the MANUFACTURER to uniquely identify software CONFIGURATION ITEMS and
                                                                           their VERSIONS . This identification is necessary to identify the software CONFIGURATION ITEMS
                                                                           and the VERSIONS that are included in the MEDICAL DEVICE SOFTWARE .

                                                                           B.8.2      Change control

                                                                           This ACTIVITY requires the MANUFACTURER to control changes of the software CONFIGURATION
                                                                           ITEMS and to document information identifying CHANGE REQUESTS and providing documentation
                                                                           about their disposition. This ACTIVITY is necessary to ensure that unauthorized or unintended
                                                                           changes are not made to the software CONFIGURATION ITEMS and to ensure that approved
                                                                           CHANGE REQUESTS are implemented fully and verified.


                                                                           C HANGE REQUESTS can be approved by a change control board or by a manager or technical
                                                                           lead according to the software configuration management plan. Approved CHANGE REQUESTS
                                                                           are made traceable to the actual modification and VERIFICATION of the software. The requirement
                                                                           is that each actual change be linked to a CHANGE REQUEST and that documentation exists to
                                                                           show that the CHANGE REQUEST was approved. The documentation might be change control
                                                                           board minutes, an approval signature, or a record in a database.

                                                                           B.8.3      Configuration status accounting

                                                                           This ACTIVITY requires the MANUFACTURER to maintain records of the history of the software
                                                                           CONFIGURATION ITEMS . This ACTIVITY is necessary to determine when and why changes were
                                                                           made. Access to this information is necessary to ensure that software CONFIGURATION ITEMS
                                                                           contain only authorized modifications.


                                                                           B.9      Software problem resolution PROCESS

                                                                           The software problem resolution PROCESS is a PROCESS for analyzing and resolving the
                                                                           problems (including non-conformances), whatever their nature or source, including those
                                                                           discovered during the execution of development, maintenance, or other PROCESSES . The
                                                                           objective is to provide a timely, responsible, and documented means to ensure that discovered
                                                                           problems are analyzed and resolved and that trends are recognized. This PROCESS is sometimes
                                                                           called “defect tracking” in software engineering literature. It is called “problem resolution” in
                                                                           ISO/IEC 12207 [9] and IEC 60601-1-4 [2], Amendment 1. We have chosen to call it “software
                                                                           problem resolution” in this standard.
                                                                                                                      – 55 –              EVS-EN 62304:2006+A1:2015

                                                                           This ACTIVITY requires that the MANUFACTURER use the software problem resolution PROCESS




                                                                                                                                                                           Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           when a problem or non-conformance is identified. This ACTIVITY is necessary to ensure that
                                                                           discovered problems are analyzed and EVALUATED for possible relevance to SAFETY (as
                                                                           specified in ISO 14971).

                                                                           Software development plan(s) or procedures, as required in 5.1, are to address how problems
                                                                           or non-conformances will be handled. This includes specifying at each stage of the life cycle
                                                                           the aspects of the software problem resolution PROCESS that will be formal and documented as
                                                                           well as when problems and nonconformities are to be entered into the software problem
                                                                           resolution PROCESS .
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                   Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           EVS-EN 62304:2006+A1:2015                                       - 56 -

                                                                                                                                   Annex C




                                                                                                                                                                                              Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                                                 (informative)

                                                                                                               Relationship to other standards




                                                                           C.1    General

                                                                           This standard applies to the development and maintenance of MEDICAL DEVICE SOFTWARE . The
                                                                           software is considered a subsystem of the MEDICAL DEVICE or is itself a MEDICAL DEVICE . This
                                                                           standard is to be used together with other appropriate standards when developing a MEDICAL
                                                                           DEVICE .
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                      Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           M EDICAL DEVICE management standards such as ISO 13485 [7] (see C.2 and Annex D) and ISO
                                                                           14971 (see Annex 0) provide a management environment that lays a foundation for an
                                                                           organization to develop products. Safety standards such as IEC 60601-1 0 (see Annex C.4) and
                                                                           IEC 61010-1 [4] (see Annex C.5) give specific direction for creating safe MEDICAL DEVICES . When
                                                                           software is a part of these MEDICAL DEVICES , IEC 62304 provides more detailed direction on
                                                                           what is required to develop and maintain safe MEDICAL DEVICE SOFTWARE . Many other standards
                                                                           such as ISO/IEC 12207 [9] (see Annex C.6), IEC 61508-3 [3] (see Annex C.7) and ISO/IEC
                                                                           90003 [11] can be looked to as a source of methods, tools and techniques that can be used to
                                                                           implement the requirements in IEC 62304. Figure C.1 shows the relationship of these
                                                                           standards.

                                                                           Where clauses or requirements from other standards are quoted, defined terms in the quoted
                                                                           items are terms that are defined in the other standard, not defined terms in this standard.

                                                                                                                       Lays out a foundation to
                                                                                        Medical device                                                        Medical device product
                                                                                                                       develop a medical device
                                                                                        management standards                                                  standards
                                                                                        ISO 14971                            affects                affects   IEC 60601-1
                                                                                        ISO 13485                                                             IEC 61010-1
                                                                                                                                                              IEC 82304-1
                                                                                                   requires




                                                                                                                                                              Gives specific direction for
                                                                                                                                                              creation of a safe medical
                                                                                                                                                              device



                                                                                        Medical device process
                                                                                                                                    Implementation
                                                                                        standards
                                                                                                                       affects        of medical
                                                                                        IEC 62304
                                                                                                                                    device software
                                                                                        IEC 62366-1

                                                                                        Gives detailed direction
                                                                                        how to develop and
                                                                                        maintain safe software
                                                                                        system

                                                                                        Other sources of
                                                                                        information
                                                                                        IEC/ISO 12207                       inspires
                                                                                        IEC 61508-3
                                                                                        IEC/ISO 90003, ...

                                                                                        Gives additional guidelines,
                                                                                        techniques, etc that may be
                                                                                        used                                                                                            IEC



                                                                                    Figure C.1 – Relationship of key MEDICAL DEVICE standards to IEC 62304
                                                                                                                                  – 57 –                  EVS-EN 62304:2006+A1:2015

                                                                           C.2     Relationship to ISO 13485




                                                                                                                                                                                        Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           This standard requires that the MANUFACTURER employs a quality management system. When
                                                                           a MANUFACTURER uses ISO 13485 [7], the requirements of ISO 62304 directly relate to some of
                                                                           the requirements of ISO 13485 as shown in Table C.1.

                                                                                                         Table C.1 – Relationship to ISO 13485:2003

                                                                                               IEC 62304 clause                                Related clause of ISO 13485:2003
                                                                            5.1 Software development planning                         7.3.1 Design and development planning
                                                                            5.2 Software requirements analysis                        7.3.2 Design and development inputs
                                                                            5.3 Software ARCHITECTURAL design
                                                                            5.4 Software detailed design
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                            5.5 S OFTW ARE UNIT implementation and verification




                                                                                                                                                                                                                                Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                            5.6 Software integration and integration testing
                                                                            5.7 S OFTW ARE SYSTEM testing                             7.3.3 Design and development outputs
                                                                                                                                      7.3.4 Design and development review
                                                                            5.8 Software release                                      7.3.5 Design and development verification
                                                                                                                                      7.3.6 Design and development validation
                                                                            6.1 Establish software maintenance plan                   7.3.7 Control of design and development changes
                                                                            6.2 Problem and modification analysis
                                                                            6.3 Modification implementation                           7.3.5 Design and development verification
                                                                                                                                      7.3.6 Design and development validation
                                                                            7.1 Analysis of software contributing to hazardous
                                                                            situations
                                                                            7.2 R ISK CONTROL measures
                                                                            7.3 V ERIFICATION of RISK CONTROL measures
                                                                            7.4 R ISK MANAGEMENT of software changes
                                                                            8.1 Configuration identification                          7.5.3 Identification and TRACEABILITY
                                                                            8.2 Change control                                        7.5.3 Identification and TRACEABILITY
                                                                            8.3 Configuration status accounting
                                                                            9 Software problem resolution PROCESS



                                                                           C.3     Relationship to ISO 14971

                                                                           Table C.2 shows the areas where IEC 62304 amplifies requirements for the RISK MANAGEMENT
                                                                           PROCESS required by ISO 14971.
                                                                           EVS-EN 62304:2006+A1:2015                                  - 58 -

                                                                                                         Table C.2 – Relationship to ISO 14971:2007




                                                                                                                                                                                                   Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                             ISO 14971:2007 clause                                     Related clause of IEC 62304
                                                                             4.1    R ISK ANALYSIS process
                                                                             4.2    Intended use and identification of
                                                                                    characteristics related to the SAFETY of the
                                                                                    MEDICAL DEVICE

                                                                             4.3    Identification of HAZARDS                             7.1     Analysis of software contributing to HAZARDOUS
                                                                                                                                                  SITUATIONS

                                                                             4.4    Estimation of the RISK ( S ) for each HAZARDOUS       4.3     Software safety classification
                                                                                    SITUATION

                                                                             5      R ISK EVALUATION
                                                                             6.1    R ISK reduction
                                                                             6.2    R ISK CONTROL option analysis                         7.2.1   Define RISK CONTROL measures
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                           Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                             6.3    Implementation of RISK CONTROL measures               7.2.2   R ISK CONTROL measures implemented in
                                                                                                                                                  software
                                                                                                                                          7.3.1   Verify RISK CONTROL measures
                                                                             6.4    R ESIDUAL RISK EVALUATION
                                                                             6.5    R ISK /benefit analysis
                                                                             6.6    R ISKS arising from RISK CONTROL MEASURES             7.3.2   Document any new sequences of events
                                                                             6.7    Completeness of RISK CONTROL
                                                                             7      Evaluation of overall RESIDUAL RISK
                                                                                    acceptability
                                                                             8      R ISK MANAGEMENT report                               7.3.3   Document TRACEABILITY
                                                                             9     Production and post-production information             7.4     R ISK MANAGEMENT of software changes


                                                                           C.4     Relationship to PEMS requirements of IEC 60601-1:2005
                                                                                   + IEC 60601-1:2005/AMD1:2012

                                                                           C.4.1     General

                                                                           Requirements for software are a subset of the requirements for a programmable electrical
                                                                           medical system (PEMS). This standard identifies requirements for software which are in addition
                                                                           to,        but      not         incompatible          with,     the        requirements      of
                                                                           IEC 60601-1:2005 + IEC 60601-1:2005 /AMD1:2012 0 for PEMS. Because PEMS include
                                                                           elements       that  are      not    software,      not     all  of    the    requirements    of
                                                                           IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 for PEMS are addressed in this standard .
                                                                           With the publication of IEC 60601-1:2005 + IEC 60601-1:2005 /AMD1:2012, IEC 62304 is now
                                                                           a normative reference of IEC 60601-1 and compliance with Clause 14 of
                                                                           IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 (and thus compliance with the standard)
                                                                           requires compliance with parts of IEC 62304 (not with the whole of IEC 62304 because
                                                                           IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 does not require compliance with
                                                                           post-production and maintenance requirements of IEC 62304). Finally, it is important to
                                                                           remember that IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 is only used if the software
                                                                           is part of a PEMS and not if the software is itself a MEDICAL DEVICE .

                                                                           C.4.2     Software relationship to PEMS development

                                                                           By using the V-model illustrated in Figure C.2 to describe what occurs during a PEMS
                                                                           development, it can be seen that the requirements of this software standard apply at the PEMS
                                                                           component level, from the specification of the software requirements to the integration of the
                                                                           SOFTWARE ITEMS into a SOFTWARE SYSTEM . This SOFTWARE SYSTEM is a part of a programmable
                                                                           electrical subsystem (PESS), which is a part of a PEMS.
                                                                                                                                                                   – 59 –                                        EVS-EN 62304:2006+A1:2015




                                                                                                                                                                                                                                                                                                    Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                   User needs                                                                                                                                                         Validated PEMS



                                                                                                                                                                                                                                                                                PEMS
                                                                                          PEMS
                                                                                                                                                               PEMS validation plan                                                              PEMS validation               validation
                                                                                   requirements capture
                                                                                                                                                                                                                                                                                results


                                                                                          PEMS requirement
                                                                                                                                                                                                                                           Verified PEMS
                                                                                            specifications


                                                                                                                                                               PEMS test specification                                                                          PEMS
                                                                                                         PEMS                PEMS VERIFICATION Plan                                                                             PEMS integration &
                                                                                                                                                                                                                                                             VERIFICATION
                                                                                                  architectural design                                                                                                             VERIFICATION
                                                                                                                                                                                                                                                                results
                                                                                       Re




                                                                                                                                                                                                                                                                                         OL
                                                                                         qui




                                                                                                 PEMS architecture specification,




                                                                                                                                                                                                                                                                                      TR
                                                                                                     Subsystem (e.g. PESS)                                                                                                 Verified Subsystem
                                                                                        rem isk A




                                                                                                                                                                                                                                                                                      N
                                                                                                                                                                                                                                                                                       ,
                                                                                                                                                                                                                                                                            f R ration
                                                                                                                                                                                                                                                                                   CO
                                                                                                   requirements specifications
                                                                                           R
                                                                                           ent nal




                                                                                                                                                                                                                                                                               ISK
                                                                                                                  Subsystem (e.g.                                                                                    Subsystem (e.g.             Subsystem




                                                                                                                                                                                                                                                                                g
                                                                                              s D ysis




                                                                                                                                                                                                                                                                       TIO Inte
                                                                                                                       PESS)                                                                                        PESS) integration &          VERIFICATION
                                                                                                 eco




                                                                                                                                                            Subsystem test specification




                                                                                                                                                                                                                                                                          No
                                                                                                                architectural design                                                                                   VERIFICATION                results




                                                                                                                                                                                                                                                                          S
                                                                                                                                                                                                                                                                 RIF PEM
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                     mp
                                                                                                        osi




                                                                                                                                                                                                                                                                    ICA
                                                                                                              Software requirements specifications                                               Verified software subsystem (component)




                                                                                                                                                                                                                                                                                                                                            Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                        tion




                                                                                                                   (component requirements)




                                                                                                                                                                                                                                                                VE
                                                                                                            ,




                                                                                                                                                                                                      Software integration
                                                                                                                                                                                                      & SOFTWARE SYSTEM            Software
                                                                                                                                 Software
                                                                                                                                                                                                          VERIFICATION          integration and
                                                                                                                           architectural design             Software test specifications
                                                                                                                                                                                                           (component            VERIFICATION
                                                                                                                           (component design)
                                                                                                                                                                                                          integration &                results
                                                                               Portion of PEMS
                                                                                                                                                                                                           verification)
                                                                               V-model included
                                                                               in IEC 62304
                                                                                                                         Software ARCHITECTURE specification                                       Verified code


                                                                                                                                        Software detailed                                    Software unit
                                                                                                                                                                   Software unit                                   Unit VERIFICATION
                                                                                                                                             design                                          VERIFICATION
                                                                                                                                                                  implementation                                        results
                                                                                                                                          (unit design)                                    (unit VERIFICATION)



                                                                                               Key:
                                                                                               Boxes represent typical development lifecycle activities                                                      Outputs from problem resolution process
                                                                                               Solid Arrows indicate typical deliverables transfered into/out of activities
                                                                                               Dotted arrows indicate deliverables just to the Risk Management File                                          Inputs to problem resolution process


                                                                                                                                                                                                                                                                                       IEC 726/06

                                                                                                                         Figure C.2 – Software as part of the V-model

                                                                           C.4.3       Development PROCESS

                                                                           Compliance with the software development PROCESS of this standard (Clause 5) requires that a
                                                                           software development plan be specified and then followed; it does not require that any particular
                                                                           life cycle model is used, but it does require that the plan include certain ACTIVITIES and have
                                                                           certain attributes. These requirements relate to the PEMS requirements in IEC 60601-1 for
                                                                           development life cycle, requirement specification, ARCHITECTURE , design and implementation,
                                                                           and VERIFICATION . The requirements in this standard provide greater detail about software
                                                                           development than those in IEC 60601-1.

                                                                           C.4.4       Maintenance PROCESS

                                                                           Compliance with the software maintenance PROCESS of this standard (Clause 6) requires that
                                                                           procedures be established and followed when changes to software are made. These require -
                                                                           ments correspond to the requirement in IEC 60601-1 for modification of a PEMS. The
                                                                           requirements in this standard for software maintenance provide greater detail about what
                                                                           must be done for software maintenance than the requirements for PEMS modification in
                                                                           IEC 60601-1.

                                                                           C.4.5       Other PROCESSES

                                                                           The other PROCESSES in this standard specify additional requirements for software beyond the
                                                                           similar requirements for PEMS in IEC 60601-1. In most cases, there is a general requirement for
                                                                           PEMS in IEC 60601-1, which the PROCESSES in this standard expand upon.

                                                                           The software RISK MANAGEMENT PROCESS in this standard corresponds to the additional RISK
                                                                           MANAGEMENT requirements identified for PEMS in IEC 60601-1.
                                                                           EVS-EN 62304:2006+A1:2015                                 - 60 -

                                                                           The software problem resolution PROCESS in this standard corresponds to the problem




                                                                                                                                                                                                    Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           resolution requirement for PEMS in IEC 60601-1.

                                                                           The software configuration management PROCESS in this standard specifies additional
                                                                           requirements that are not present for PEMS in IEC 60601-1 except for documentation.

                                                                           C.4.6        Coverage of PEMS requirements in IEC 60601-1:2005
                                                                                        + IEC 60601-1:2005 /AMD1:2012

                                                                           Table C.3 shows the PEMS requirements of IEC 60601-1 and the corresponding requirements
                                                                           in this standard.

                                                                                                       Table C.3 – Relationship to IEC 60601-1 (1 of 5)

                                                                                   PEMS requirements from IEC 60601-1:2005 +             Requirements of IEC 62304 relating to the software
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                         IEC 60601-1:2005/AMD1:2012                                   subsystem of a PEMS




                                                                                                                                                                                                                                            Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                             14.1    General                                             4.3     Software safety classification
                                                                             The requirements in 14.2 to 14.12 (inclusive) shall         The PEMS requirements of IEC 60601-1 would only
                                                                             apply to PEMS unless:                                       apply to software safety classes B and C. This
                                                                             –     none of the PROGRAMMABLE ELECTRONIC                   standard includes some requirements for software
                                                                                   SUBSYSTEMS ( PESS ) provides functionality            safety class A.
                                                                                   necessary for BASIC SAFETY or ESSENTIAL
                                                                                   PERFORMANCE ; or
                                                                             –     the application of RISK MANAGEMENT as described in
                                                                                   4.2 demonstrates that the failure of any PESS does
                                                                                   not lead to an unacceptable RISK .
                                                                             The requirements in 14.13 are applicable to any PEMS
                                                                             intended to be incorporated into an IT- NETW ORK
                                                                             whether or not the requirements in 14.2 to 14.12
                                                                             apply.
                                                                             When the requirements in 14.2 to 14.13 apply, the           The software development PROCESS required for
                                                                             requirements in subclause 4.3, Clause 5, Clause 7,          compliance with IEC 60601-1 does not include the
                                                                             Clause 8 and Clause 9 of IEC 62304:2006 shall also          post production monitoring and maintenance required
                                                                             apply to the development or modification of software        by Clause 6 of IEC 62304:2006.
                                                                             for each PESS.
                                                                             14.2    Documentation                                       5.1     Software development planning
                                                                             The documents required by Clause 14 shall be                In addition to the specific requirements in the software
                                                                             reviewed, approved, issued and changed in                   development planning ACTIVITY , documents that are
                                                                             accordance with a formal document control procedure.        part of the RISK MANAGEMENT FILE are required to be
                                                                                                                                         maintained by ISO 14971. In addition, for documents
                                                                                                                                         that are required by the quality system, ISO 13485 [8]
                                                                                                                                         requires control of the documents.
                                                                             14.3    R ISK MANAGEMENT PLAN                               Not specifically required.
                                                                             The RISK MANAGEMENT plan required by 4.2.2 shall also       There is no specific software validation plan. The PEMS
                                                                             include a reference to the PEMS VALIDATION plan (see        validation plan is at the SYSTEM level and thus is
                                                                             14.11).                                                     outside the scope of this software standard. This
                                                                                                                                         standard does require TRACEABILITY from HAZARD to
                                                                                                                                         specific software cause to RISK CONTROL measure to
                                                                                                                                         VERIFICATION of the RISK CONTROL measure (see 7.3)

                                                                             14.4    PEMS DEVELOPMENT LIFE - CYCLE                       5.1     Software development planning
                                                                             A PEMS DEVELOPMENT LIFE - CYCLE shall be documented.        5.1.1    Software development plan
                                                                                                                                         The items addressed by the software development
                                                                                                                                         plan constitute a SOFTW ARE DEVELOPMENT LIFE CYCLE .
                                                                             The PEMS DEVELOPMENT LIFE - CYCLE shall contain a set
                                                                             of defined milestones.
                                                                             At each milestone, the ACTIVITIES to be completed and       5.1.6    Software VERIFICATION planning
                                                                             the VERIFICATION methods to be applied to those
                                                                                                                                         V ERIFICATION TASKS , milestones and acceptance
                                                                             ACTIVITIES shall be defined.
                                                                                                                                         criteria must be planned.
                                                                             Each ACTIVITY shall be defined including its inputs and     5.1.1    Software development plan
                                                                             outputs.
                                                                                                                                         A CTIVITIES are defined in this standard.
                                                                                                                                         Documentation to be produced is defined in each
                                                                                                                                         ACTIVITY .
                                                                                                                                      – 61 –                  EVS-EN 62304:2006+A1:2015

                                                                                                                            Table C.3 (2 of 5)




                                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                              PEMS requirements from IEC 60601-1:2005 +                  Requirements of IEC 62304 relating to the software
                                                                                    IEC 60601-1:2005/AMD1:2012                                        subsystem of a PEMS
                                                                           Each milestone shall identify the RISK MANAGEMENT
                                                                           ACTIVITIES that must be completed before that
                                                                           milestone.
                                                                           The PEMS DEVELOPMENT LIFE - CYCLE shall be tailored          5.1.1   Software development plan
                                                                           for a specific development by making plans which             This standard allows the development life cycle to be
                                                                           detail ACTIVITIES , milestones and schedules.
                                                                                                                                        documented in the development plan. This means the
                                                                                                                                        development plan contains a tailored development life
                                                                                                                                        cycle.
                                                                           The PEMS DEVELOPMENT LIFE - CYCLE shall include              5.1.1 Software development plan
                                                                           documentation requirements.                                  5.1.8 Documentation planning
                                                                           14.5 Problem resolution                                      9 Software problem resolution PROCESS
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           Where appropriate, a documented system for problem
                                                                           resolution within and between all phases and




                                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           ACTIVITIES of the PEMS DEVELOPMENT LIFE - CYCLE shall
                                                                           be developed and maintained.
                                                                           Depending on the type of product, the problem
                                                                           resolution SYSTEM may:
                                                                              be documented as a part of the PEMS                      5.1.1 Software development plan
                                                                               DEVELOPMENT LIFE - CYCLE ;
                                                                              allow the reporting of potential or existing             9.1 Prepare PROBLEM REPORTS
                                                                               problems affecting BASIC SAFETY or ESSENTIAL
                                                                               PERFORMANCE ;
                                                                              include an assessment of each problem for
                                                                               associated RISKS ;
                                                                              identify the criteria that must be met for the issue
                                                                               to be closed;
                                                                              identify the action to be taken to resolve each
                                                                               problem.
                                                                           14.6 R ISK MANAGEMENT PROCESS                                7 Software RISK MANAGEMENT PROCESS

                                                                           14.6.1 Identification of known and foreseeable               7.1 Analysis of software contributing to HAZARDOUS
                                                                           HAZARDS                                                      SITUATIONS

                                                                           When compiling the list of known or foreseeable              This standard does not mention network/data coupling
                                                                           HAZARDS , the MANUFACTURER shall consider those              specifically
                                                                           HAZARDS associated with software and hardware
                                                                           aspects of the PEMS including those associated with
                                                                           the incorporation of the PEMS into an IT - NETW ORK ,
                                                                           components of third-party origin and legacy
                                                                           subsystems.
                                                                           14.6.2 R ISK CONTROL                                         5.1.4 Software development standards, methods
                                                                                                                                        and tools planning
                                                                           Suitably validated tools and PROCEDURES shall be
                                                                           selected and identified to implement each RISK               This standard requires the identification of specific
                                                                           CONTROL measure. These tools and PROCEDURES shall            tools and methods to be used for development in
                                                                           be appropriate to assure that each RISK CONTROL              general, not for each RISK CONTROL measure.
                                                                           measure satisfactorily reduces the identified RISK ( S ).
                                                                           14.7 Requirements specification                              5.2 Software requirements analysis

                                                                           For the PEMS and each of its subsystems (e.g. for a          This standard deals only with the software subsystems
                                                                           PESS) there shall be a documented requirement                of a PEMS.
                                                                           specification.
                                                                           The requirement specification for a system or                5.2.1 Define and document software requirements
                                                                           subsystem shall include and distinguish any ESSENTIAL        from SYSTEM requirements.
                                                                           PERFORMANCE and any RISK CONTROL measures                    5.2.2 Software requirements content
                                                                           implemented by that system or subsystem.                     5.2.3 Include RISK CONTROL measures in software
                                                                                                                                        requirements

                                                                                                                                        This standard does not require that the requirements
                                                                                                                                        related to essential performance and RISK CONTROL
                                                                                                                                        measures be distinguished from other requirements,
                                                                                                                                        but it does require that all requirements be uniquely
                                                                                                                                        identified.
                                                                           EVS-EN 62304:2006+A1:2015                                  - 62 -

                                                                                                                           Table C.3 (3 of 5)




                                                                                                                                                                                                     Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                PEMS requirements from IEC 60601-1:2005 +                 Requirements of IEC 62304 relating to the software
                                                                                      IEC 60601-1:2005/AMD1:2012                                       subsystem of a PEMS
                                                                             14.8 ARCHITECTURE                                            5.3     Software ARCHITECTURAL design
                                                                             For the PEMS and each of its subsystems, an
                                                                             ARCHITECTURE shall be specified that shall satisfy the
                                                                             requirements specification.
                                                                             Where appropriate, to reduce the RISK to an                  5.3.5    Identify segregation necessary for RISK
                                                                             acceptable level, the ARCHITECTURE specification shall       CONTROL
                                                                             make use of:
                                                                             a) COMPONENTS W ITH HIGH - INTEGRITY                         Partitioning is the only technique identified, and it is
                                                                                CHARACTERISTICS ;                                         only identified because there is a requirement to state
                                                                             b) fail-safe functions;                                      how the integrity of the partitioning is assured.
                                                                             c) redundancy;
                                                                             d) diversity;
                                                                             e) partitioning of functionality;
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                             f) defensive design, e.g. limits on potentially
                                                                                hazardous effects by restricting the available




                                                                                                                                                                                                                                             Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                output power or by introducing means to limit the
                                                                                travel of actuators.
                                                                             The ARCHITECTURE specification shall take into               This is not included in this standard.
                                                                             consideration:
                                                                             a) allocation of RISK CONTROL measures to
                                                                                  subsystems and components of the PEMS ;
                                                                             b) failure modes of components and their effects;
                                                                             c) common cause failures;
                                                                             d) systemic failures;
                                                                             e) test interval duration and diagnostic coverage;
                                                                             f) maintainability;
                                                                             g) protection from reasonably foreseeable misuse;
                                                                             h) the IT - NETW ORK specification, if applicable.
                                                                             14.9 Design and implementation                               5.4 Software detailed design
                                                                             Where appropriate, the design shall be decomposed            5.4.2 Develop detailed design for each SOFTWARE
                                                                             into subsystems, each having both a design and test          UNIT
                                                                             specification.                                               This standard does not require a test specification for
                                                                                                                                          detailed design.
                                                                             Descriptive data regarding the design environment            5.4.2    Develop detailed design for each SOFTWARE
                                                                             shall be included in the documentation.                      UNIT

                                                                             14.10 V ERIFICATION                                          5.1.6 Software VERIFICATION planning
                                                                             V ERIFICATION is required for all functions that             V ERIFICATION is required for each ACTIVITY
                                                                             implement BASIC SAFETY , ESSENTIAL PERFORMANCE or
                                                                             RISK CONTROL measures.
                                                                             A VERIFICATION plan shall be produced to show how            5.1.6 Software VERIFICATION planning
                                                                             these functions shall be verified. The plan shall            Independence of personnel is not included in this
                                                                             include:                                                     standard. It is considered covered in ISO 13485.
                                                                                 at which milestone(s) VERIFICATION is to be
                                                                                  performed on each function;
                                                                                 the selection and documentation of VERIFICATION
                                                                                  strategies, ACTIVITIES , techniques, and the
                                                                                  appropriate level of independence of the
                                                                                  personnel performing the VERIFICATION ;
                                                                                 the selection and utilization of VERIFICATION tools;
                                                                                 coverage criteria for VERIFICATION .
                                                                             The VERIFICATION shall be performed according to the         V ERIFICATION requirements are in most of the
                                                                             VERIFICATION plan. The results of the VERIFICATION           ACTIVITIES .
                                                                             ACTIVITIES shall be documented.

                                                                             14.11 PEMS VALIDATION                                        This standard does not cover software validation.
                                                                             A PEMS VALIDATION plan shall include the validation of       PEMS validation is a SYSTEM level ACTIVITY and is
                                                                             BASIC SAFETY and ESSENTIAL PERFORMANCE .                     outside the scope of this standard.
                                                                             Methods used for PEMS VALIDATION shall be                    This standard does not cover software validation.
                                                                             documented                                                   PEMS validation is a SYSTEM level ACTIVITY and is
                                                                                                                                          outside the scope of this standard.
                                                                             The PEMS VALIDATION shall be performed according to          This standard does not cover software validation.
                                                                             the PEMS VALIDATION plan. The results of the PEMS            PEMS validation is a SYSTEM level ACTIVITY and is
                                                                             VALIDATION ACTIVITIES shall be documented.                   outside the scope of this standard.
                                                                                                                                      – 63 –                 EVS-EN 62304:2006+A1:2015

                                                                                                                           Table C.3 (4 of 5)




                                                                                                                                                                                              Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                              PEMS requirements from IEC 60601-1:2005 +                  Requirements of IEC 62304 relating to the software
                                                                                    IEC 60601-1:2005/AMD1:2012                                        subsystem of a PEMS
                                                                           The person having the overall responsibility for the         This standard does not cover software validation.
                                                                           PEMS VALIDATION shall be independent of the design           PEMS validation is a SYSTEM level ACTIVITY and is
                                                                           team. The MANUFACTURER shall document the                    outside the scope of this standard.
                                                                           rationale for the level of independence.
                                                                           No member of a design team shall be responsible for          This standard does not cover software validation.
                                                                           the PEMS VALIDATION of their own design.                     PEMS validation is a SYSTEM level ACTIVITY and is
                                                                                                                                        outside the scope of this standard.
                                                                           All professional relationships of the members of the         This standard does not cover software validation.
                                                                           PEMS VALIDATION team with members of the design              PEMS validation is a SYSTEM level ACTIVITY and is
                                                                           team shall be documented in the RISK MANAGEMENT              outside the scope of this standard.
                                                                           FILE .

                                                                           A reference to the methods and results of the PEMS           This standard does not cover software validatio n.
                                                                           VALIDATION shall be included in the RISK MANAGEMENT          PEMS validation is a SYSTEM level ACTIVITY and is
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           FILE .                                                       outside the scope of this standard.




                                                                                                                                                                                                                                      Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           14.12 Modification                                           6 Software maintenance PROCESS
                                                                           If any or all of a design results from a modification of     This standard takes the approach that software
                                                                           an earlier design then either all of this clause applies     maintenance should be planned and that
                                                                           as if it were a new design or the continued validity of      implementation of modifications should use the
                                                                           any previous design documentation shall be assessed          software development PROCESS or an established
                                                                           under a documented modification/change PROCEDURE .           software maintenance PROCESS .
                                                                           When software is modified, the requirements in
                                                                           subclause 4.3, Clause 5, Clause 7, Clause 8 and
                                                                           Clause 9 of IEC 62304:2006 shall also apply to the
                                                                           modification.
                                                                           EVS-EN 62304:2006+A1:2015                                  - 64 -

                                                                                                                           Table C.3 (5 of 5)




                                                                                                                                                                                                  Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                   PEMS requirements from IEC 60601-1:2005                Requirements of IEC 62304 relating to the software
                                                                                       + IEC 60601-1:2005/AMD1:2012                                    subsystem of a PEMS
                                                                             14.13 PEMS intended to be incorporated into an               Requirements for incorporation into an IT-network are
                                                                             IT- NETWORK                                                  not included in this standard.
                                                                             If the PEMS is intended to be incorporated into an IT-
                                                                             NETW ORK that is not validated by the PEMS
                                                                             MANUFACTURER , the MANUFACTURER shall make
                                                                             available instructions for implementing such
                                                                             connection including the following:
                                                                             a) the purpose of the PEMS ’ S connection to an IT-
                                                                                NETW ORK ;

                                                                             b) the required characteristics of the IT- NETW ORK
                                                                                incorporating the PEMS ;
                                                                             c) the required configuration of the IT- NETW ORK
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                incorporating the PEMS ;




                                                                                                                                                                                                                                          Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                             d) the technical specifications of the network
                                                                                connection of the PEMS including security
                                                                                specifications;
                                                                             e) the intended information flow between the PEMS ,
                                                                                 the IT- NETW ORK and other devices on the IT-
                                                                                 NETW ORK , and the intended routing through the IT-
                                                                                 NETW ORK ; and

                                                                                 NOTE 1 This can include aspects of effectiveness
                                                                                 and data and system security as related to BASIC
                                                                                 SAFETY and ESSENTIAL PERFORMANCE (see also
                                                                                 Clause H.6 and IEC 80001-1:2010).
                                                                             f) a list of the HAZARDOUS SITUATIONS resulting from a
                                                                                 failure of the IT- NETW ORK to provide the
                                                                                 characteristics required to meet the purpose of the
                                                                                 PEMS connection to the IT- NETWORK .

                                                                             In the ACCOMPANYING DOCUMENTS , the MANUFACTURER
                                                                             shall instruct the RESPONSIBLE ORGANIZATION that:
                                                                             –     connection of the PEMS to an IT- NETW ORK that
                                                                                   includes other equipment could result in
                                                                                   previously unidentified RISKS to PATIENTS ,
                                                                                   OPERATORS or third parties;
                                                                             –     the RESPONSIBLE ORGANIZATION should identify,
                                                                                   analyze, evaluate and control these RISKS ;
                                                                             NOTE 3     IEC 80001-1:2010 provides guidance for the
                                                                             RESPONSIBLE ORGANIZATION to address these risks.

                                                                             –     subsequent changes to the IT- NETW ORK could
                                                                                   introduce new RISKS and require additional
                                                                                   analysis; and
                                                                             –     changes to the IT- NETW ORK include:
                                                                                      changes in the IT- NETW ORK configuration;
                                                                                      connection of additional items to the IT-
                                                                                       NETW ORK ;

                                                                                      disconnecting items from the IT- NETW ORK ;
                                                                                      update of equipment connected to the IT-
                                                                                       NETW ORK ; and

                                                                                      upgrade of equipment connected to the IT-
                                                                                       NETW ORK .


                                                                           C.4.7       Relationship to requirements in IEC 60601-1-4

                                                                           IEC 60601-1-4 has been withdrawn.
                                                                                                                             – 65 –                  EVS-EN 62304:2006+A1:2015

                                                                           C.5     Relationship to IEC 61010-1




                                                                                                                                                                                          Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           The scope of IEC 61010-1 [5] covers electrical test and measuring equipment, electrical control
                                                                           equipment and electrical laboratory equipment. Only part of the laboratory equipment is used
                                                                           in a medical environment or as in vitro diagnostic equipment (IVD).

                                                                           Due to legal regulations or normative references, IVD equipment is allocated to MEDICAL DEVICES
                                                                           without, however, falling within the scope of IEC 60601-1 0. This is attributable not only to the
                                                                           fact that, strictly speaking, IVD instruments are not MEDICAL DEVICES which come into direct
                                                                           contact with patients, but also to the fact that such products are manufactured for many different
                                                                           applications in various laboratories. Use as an IVD instrument or as an accessory for an IVD
                                                                           instrument is then rare.

                                                                           If laboratory equipment is used as IVD equipment, the measured results obtained must be
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           EVALUATED in accordance with medical criteria. The application of ISO 14971 is required for
                                                                           RISK MANAGEMENT . If such products also contain software that can lead to a HAZARDOUS




                                                                                                                                                                                                                                  Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           SITUATION , for example failure caused by the software which results in an unwanted change of
                                                                           medical data (measuring results), IEC 62304 must be taken into account.

                                                                           IEC 61010-1:2010 has a general requirement for risk assessment in Clause 17, which is more
                                                                           streamlined than the full risk management requirements of ISO 14971. Applying IEC 61010-1
                                                                           Clause 17 alone does not meet the required criteria for risk management of IEC 62304, which
                                                                           is based on full ISO 14971 risk management requirements. With this in mind, it is expected by
                                                                           this standard that when an IVD medical device has software -related risks, its risk management
                                                                           process is performed following ISO 14971 instead of only Clause 17 of IEC 61010-1.
                                                                           Compliance with Clause 17 of IEC 61010-1 will be achieved, as detailed in the Note to Clause
                                                                           17 of IEC 61010-1:
                                                                           NOTE One RISK assessment procedure is outlined in Annex J. Other RISK assessment procedures are contained in
                                                                           ISO 14971, SEMI S10-1296, IEC 61508, ISO 14121-1, and ANSI B11.TR3. Other established procedures which
                                                                           implement similar steps can also be used.

                                                                           The flowchart in Figure C.3 shows the application of IEC 62304 with IEC 61010-1, Clause 17:
                                                                           EVS-EN 62304:2006+A1:2015                                 - 66 -




                                                                                                                                                                                                 Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                                               Possible sources                              HAZARD related to
                                                                             Intended purpose
                                                                                                                                  of HAZARD                                   the handling of
                                                                              and use defined
                                                                                                                                  identified                                   medical data




                                                                                                                              Identify known and
                                                                                                                                  reasonably
                                                                                                                                 foreseeable
                                                                                                                                   HAZARDS
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                         Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                                                 Is the HAZARD      Yes   Verify according to
                                                                                                                              covered by relevant         the relevant safety
                                                                                                                               safety standards?               standard



                                                                                                                                             No




                                                                                                    Use
                                                                                                                        Yes    Does the device       No
                                                                                                ISO 14971
                                                                                                                               provide medical
                                                                                                  for RISK
                                                                                                                                relevant data
                                                                                             MANAGEMENT




                                                                                                                                                               Select an
                                                                                                Does
                                                                                                                  No                                      applicable method
                                                                                          the software have
                                                                                                                                                           for RISK CONTROL
                                                                                          any impact on the
                                                                                                                                                            based on safety
                                                                                               medical
                                                                                                                                                                standard
                                                                                                data?

                                                                                                Yes



                                                                                                                                                               Additional
                                                                                                                                                             requirements
                                                                                                                                                             necessary to
                                                                                                                  Yes
                                                                                          Use of procedures                                               ensure that wrong
                                                                                         required to verify the                                           data are detected
                                                                                                data?                                                     prior to use of data
                                                                                                                                                              for medical
                                                                                                                                                               purposes.
                                                                                                      No




                                                                                                   Use
                                                                                                IEC 62304



                                                                                                                                                                         IEC 727/06



                                                                                                  Figure C.3 – Application of IEC 62304 with IEC 61010-1
                                                                                                                           – 67 –              EVS-EN 62304:2006+A1:2015

                                                                           C.6      Relationship to ISO/IEC 12207




                                                                                                                                                                               Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           This standard has been derived from the approach and concepts of ISO/IEC 12207 [9], which
                                                                           defines requirements for software life cycle PROCESSES in general, i.e. not restricted to MEDICAL
                                                                           DEVICES .


                                                                           This standard differs from ISO/IEC 12207 mainly with respect to the following. It:

                                                                                excludes SYSTEM aspects, such as SYSTEM requirements, SYSTEM ARCHITECTURE and
                                                                                 validation;
                                                                                omits some PROCESSES seen as duplicating ACTIVITIES documented elsewhere for MEDICAL
                                                                                 DEVICES ;

                                                                                adds the ( SAFETY ) RISK MANAGEMENT PROCESS and the software release PROCESS ;
                                                                                incorporates the documentation and the VERIFICATION supporting PROCESSES into the
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                 development and maintenance PROCESSES ;




                                                                                                                                                                                                                       Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                merges the PROCESS implementation and planning ACTIVITIES of each PROCESS into a single
                                                                                 ACTIVITY in the development and maintenance PROCESSES ;

                                                                                classifies the requirements with respect to SAFETY needs; and
                                                                                does not explicitly classify PROCESSES as primary or supporting, nor group PROCESSES as
                                                                                 ISO/IEC 12207 does.

                                                                           Most of these changes were driven by the desire to tailor the standard to the need of the MEDICAL
                                                                           DEVICE sector by:

                                                                                focusing on SAFETY aspects and the MEDICAL DEVICE RISK MANAGEMENT standard ISO 14971;
                                                                                selecting the appropriate PROCESSES useful in a regulated environment;
                                                                                taking into account that software development is embedded in a quality system (which
                                                                                 covers some of the PROCESSES and requirements of ISO/IEC 12207); and
                                                                                lowering the level of abstraction to make it easier to use.

                                                                           This standard is not contradictory to ISO/IEC 12207. ISO/IEC 12207 can be useful as an aide
                                                                           in setting up a well structured SOFTWARE DEVELOPMENT LIFE CYCLE MODEL that includes the
                                                                           requirements of this standard.

                                                                           Table C.5, which was prepared by ISO/IEC JTC1/SC7, shows the relationship between
                                                                           IEC 62304 and ISO/IEC 12207.
                                                                           EVS-EN 62304:2006+A1:2015                            - 68 -

                                                                                                Table C.5 – Relationship to ISO/IEC 12207:2008 (1 of 5)




                                                                                                                                                                                         Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                         ISO/IEC 62304 PROCESSES                                    ISO/IEC 12207:2008
                                                                                     ACTIVITY                    T ASK                   PROCESSES                 ACTIVITY / TASK

                                                                              5   Software development PROCESS
                                                                              5.1 Software
                                                                              development planning    5.1.1 Software               7.1.1 Software           7.1.1.3.1 Software
                                                                                                      development plan             Implementation           implementation strategy
                                                                                                                                                            7.1.1.3.1.1
                                                                                                                                                            7.1.1.3.1.3
                                                                                                                                                            7.1.1.3.1.4
                                                                                                                                                            6.3.1.3.2 Project planning
                                                                                                                                                            6.3.1.3.2.1
                                                                                                      5.1.2 Keep software          6.3.2 Project            6.3.2.3.2 Project control
                                                                                                      development plan             Assesment and Control    6.3.2.3.2.1
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                      updated




                                                                                                                                                                                                                                 Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                      5.1.3 Software               6.4.3 System             6.4.3.3.1 Establishing
                                                                                                      development plan             Architectural Design     architecture
                                                                                                      reference to SYSTEM          6.4.5 System             6.4.3.3.1.1
                                                                                                      design and development       Integration              6.4.5.3.1 Integration
                                                                                                                                   7.2.5 Software           6.4.5.3.1.1
                                                                                                                                   Validation Process       7.2.5.3.1 Process
                                                                                                                                                            implementation
                                                                                                                                                            7.2.5.3.1.4
                                                                                                      5.1.4 Software               7.1.1 Software           7.1.1.3.1 Software
                                                                                                      development standards,       Implementation           implementation strategy
                                                                                                      methods and tools                                     7.1.1.3.1.3
                                                                                                      planning
                                                                                                      5.1.5 Software               7.1.6 Software           7.1.6.3.1 Software
                                                                                                      integration and              Integration              integration
                                                                                                      integration testing                                   7.1.6.3.1.1
                                                                                                      planning
                                                                                                      5.1.6 Software               7.2.4 Software           7.2.4.3.1 Process
                                                                                                      VERIFICATION planning        Verification             implementation
                                                                                                                                   7.1.5 Software           7.2.4.3.1.4
                                                                                                                                   Construction             7.2.4.3.1.5
                                                                                                                                   7.1.6 Software           7.1.5.3.1 Software
                                                                                                                                   Integration              constrution
                                                                                                                                   7.1.7 Software           7.1.5.3.1.5
                                                                                                                                   Qualification Testing    7.1.6.3.1 Software
                                                                                                                                                            integration
                                                                                                                                                            7.1.6.3.1.5
                                                                                                                                                            7.1.7.3.1 Software
                                                                                                                                                            qualification testing
                                                                                                                                                            7.1.7.3.1.3
                                                                                                      5.1.7Software RISK           6.3.4 Risk
                                                                                                      MANAGEMENT planning          Management Process
                                                                                                      5.1.8 Documentation          7.2.1 Software           7.2.1.3.1 Process
                                                                                                      planning                     Documentation            implementation
                                                                                                                                   Management               7.2.1.3.1.1
                                                                                                      5.1.9 Software               7.2.2 Software           7.2.2.3.1 Process
                                                                                                      configuration                Configuration            implementation
                                                                                                      management planning          Management               7.2.2.3.1.1
                                                                                                                                   7.2.8 Software           7.2.8.3.1 Process
                                                                                                                                   Problem Resolution       implementation
                                                                                                                                                            7.2.8.3.1.1
                                                                                                      5.1.10 Supporting items      6.2.2 Infrastructure     6.2.2.3.2 Establishment of
                                                                                                      to be controlled             Management               the infrastructure
                                                                                                                                   6.2.2 Infrastructure     6.2.2.3.2.1
                                                                                                                                   Management               6.2.2.3.3 Maintenance of
                                                                                                                                                            the infrastructure
                                                                                                                                                            6.2.2.3.3.1
                                                                                                      5.1.11   Software            7.2.2 Software           7.2.2.3.2 Configuration
                                                                                                      CONFIGURATION ITEM           Configuration            identification
                                                                                                      control before               Management               7.2.2.3.2.1
                                                                                                      VERIFICATION
                                                                                                                                   – 69 –                    EVS-EN 62304:2006+A1:2015

                                                                                                                             Table C.5 (2 of 5)




                                                                                                                                                                                           Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                            ISO/IEC 62304 PROCESSES                                    ISO/IEC 12207:2008
                                                                                    ACTIVITY                        T ASK                    PROCESSES                   ACTIVITY / TASK

                                                                           5.2 Software requirements
                                                                           analysis                      5.2.1 Define and             6.4.3 System                6.4.3.3.1 Establishing
                                                                                                         document software            Architectural Design        architecture
                                                                                                         requirements from                                        6.4.3.3.1.1
                                                                                                         SYSTEM requirements
                                                                                                         5.2.2 Software               7.1.2 Software              7.1.2.3.1 Software
                                                                                                         requirements content         Requirements Analysis       requirements analysis
                                                                                                         5.2.3 Include RISK                                       7.1.2.3.1.1
                                                                                                         CONTROL measures in
                                                                                                         software requirements
                                                                                                         5.2.4 Re- EVALUATE           None                        None
                                                                                                         MEDICAL DEVICE RISK
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                         ANALYSIS




                                                                                                                                                                                                                                   Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                         5.2.5 Update SYSTEM          7.1.2 Software              7.1.2.3.1 Software
                                                                                                         requirements                 Requirements Analysis       requirements analysis
                                                                                                                                                                  7.1.2.3.1.1 a) & b)
                                                                                                         5.2.6 Verify software        7.2.4 Software              7.2.4.3.2 Verification
                                                                                                         requirements                 Verification                7.2.4.3.2.1

                                                                           5.3   Software                5.3.1 Transform              7.1.3 Software              7.1.3.3.1 Software
                                                                           ARCHITECTURAL design          software requirements        Architectural Design        architectural design
                                                                                                         into an ARCHITECTURE                                     7.1.3.3.1.1
                                                                                                         5.3.2   Develop an                                       7.1.3.3.1 Software
                                                                                                         ARCHITECTURE for the                                     architectural design
                                                                                                         interfaces of SOFTW ARE                                  7.1.3.3.1.2
                                                                                                         ITEMS
                                                                                                         5.3.3 Specify functional     None                        none
                                                                                                         and performance
                                                                                                         requirements of SOUP
                                                                                                         item
                                                                                                         5.3.4 Specify SYSTEM         None                        none
                                                                                                         hardware and software
                                                                                                         required by SOUP item
                                                                                                         5.3.5 Identify               None                        none
                                                                                                         segregation necessary for
                                                                                                         RISK CONTROL
                                                                                                         5.3.6   Verify software      7.1.3 Software              7.1.3.3.1 Software
                                                                                                         ARCHITECTURE                 Architectural Design        architectural design
                                                                                                                                                                  7.1.3.3.1.6
                                                                           5.4 Software detailed         5.4.1 Refine SOFTW ARE       7.1.4 Software Detailed     7.1.4.3.1 Software
                                                                           design                        ARCHITECTURE into            Design                      detailed design
                                                                                                         SOFTW ARE UNITS                                          7.1.4.3.1.1
                                                                                                         5.4.2 Develop detailed
                                                                                                         design for each
                                                                                                         SOFTW ARE UNIT
                                                                                                         5.4.3 Develop detailed                                   7.1.4.3.1 Software
                                                                                                         design for interfaces                                    detailed design
                                                                                                                                                                  7.1.4.3.1.2
                                                                                                         5.4.4 Verify detailed        7.1.4 Software Detailed     7.1.4.3.1 Software
                                                                                                         design                       Design                      detailed design
                                                                                                                                                                  7.1.4.3.1.7
                                                                           5.5 SOFTW ARE UNIT            5.5.1   Implement each       7.1.5 Software              7.1.5.3.1 Software
                                                                           implementation and            SOFTW ARE UNIT               Construction                construction
                                                                           verification                                                                           7.1.5.3.1.1
                                                                                                         5.5.2   Establish            7.1.4 Software Detailed     7.1.4.3.1 Software
                                                                                                         SOFTW ARE UNIT               Design                      detailed design
                                                                                                         VERIFICATION PROCESS         7.1.5 Software              7.1.4.3.1.5
                                                                                                                                      Construction                7.1.5.3.1 Software
                                                                                                                                                                  Construction
                                                                                                                                                                  7.1.5.3.1.5
                                                                           EVS-EN 62304:2006+A1:2015                            - 70 -

                                                                                                                     Table C.5 (3 of 5)




                                                                                                                                                                                       Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                         ISO/IEC 62304 PROCESSES                                     ISO/IEC 12207:2008
                                                                                     ACTIVITY                     T ASK                    PROCESSES                 ACTIVITY / TASK

                                                                                                       5.5.3 S OFTW ARE UNIT        7.1.5 Software             7.1.5.3.1 Software
                                                                                                       acceptance criteria          Construction               construction
                                                                                                                                                               7.1.5.3.1.5
                                                                                                       5.5.4   Additional           7.1.5 Software             7.1.5.3.1 Software
                                                                                                       SOFTW ARE UNIT               Construction               construction
                                                                                                       acceptance criteria          7.2.4 Software             7.1.5.3.1.2
                                                                                                                                    Verification
                                                                                                       5.5.5  SOFTW ARE UNIT        7.1.5 Software             7.1.5.3.1 Software
                                                                                                       VERIFICATION                 Construction               construction
                                                                                                                                                               7.1.5.3.1.2
                                                                            5.6 Software integration   5.6.1   Integrate            7.1.6 Software             7.1.6.3.1 Software
                                                                            and integration testing    SOFTW ARE UNITS              Integration                integration
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                               7.1.6.3.1.2




                                                                                                                                                                                                                               Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                       5.6.2 Verify software        7.1.6 Software             7.1.6.3.1 Software
                                                                                                       integration                  Integration                integration
                                                                                                                                    6.4.5 System Integration   7.1.6.3.1.2
                                                                                                                                                               6.4.5.3.1 Integration
                                                                                                                                                               6.4.5.3.1.2
                                                                                                       5.6.3 Test integrated        7.1.7 Software             7.1.7.3.1 Software
                                                                                                       software                     Qualification Testing      qualification testing
                                                                                                                                                               7.1.7.3.1.1
                                                                                                       5.6.4 Integration            7.1.7 Software             7.1.7.3.1 Software
                                                                                                       testing content              Qualification Testing      qualification testing
                                                                                                                                                               7.1.7.3.1.3
                                                                                                       5.6.5 Verify integration     None                       None
                                                                                                       tests procedures
                                                                                                       5.6.6 Conduct                7.1.6 Software             7.1.6.3.1 Software
                                                                                                       regression tests             Integration                integration
                                                                                                                                                               7.1.6.3.1.2
                                                                                                       5.6.7 Integration test       7.1.6 Software             7.1.6.3.1 Software
                                                                                                       record contents              Integration                integration
                                                                                                                                                               7.1.6.3.1.2
                                                                                                       5.6.8 Use software           7.2.4 Software             7.2.4.3.1 Process
                                                                                                       problem resolution           Verification               implementation
                                                                                                       PROCESS                                                 7.2.4.3.1.6
                                                                            5.7 SOFTW ARE SYSTEM       5.7.1 Establish tests        7.1.6 Software             7.1.6.3.1 Software
                                                                            testing                    for each software            Integration                integration
                                                                                                       requirement                  7.1.7 Software             7.1.6.3.1.4
                                                                                                                                    Qualification Testing      7.1.7.3.1 Software
                                                                                                                                                               qualification testing
                                                                                                                                                               7.1.7.3.1.1
                                                                                                       5.7.2 Use software           7.2.4 Software             7.2.4.3.1 Process
                                                                                                       problem resolution           Verification               implementation
                                                                                                       PROCESS                                                 7.2.4.3.1.6
                                                                                                       5.7.3 Retest after           7.2.8 Software Problem     7.2.8.3.1 Process
                                                                                                       changes                      Resolution                 implementation
                                                                                                                                                               7.2.8.3.1.1
                                                                                                       5.7.4 Verify SOFTW ARE       7.1.7 Software             7.1.7.3.1 Software
                                                                                                       SYSTEM testing               Qualification Testing      qualification testing
                                                                                                                                                               7.1.7.3.1.3
                                                                                                       5.7.5 S OFTW ARE             7.1.7 Software             7.1.7.3.1 Software
                                                                                                       SYSTEM test record           Qualification Testing      qualification testing
                                                                                                       contents                                                7.1.7.3.1.1
                                                                                                                                   – 71 –                     EVS-EN 62304:2006+A1:2015

                                                                                                                            Table C.5 (4 of 5)




                                                                                                                                                                                              Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                          ISO/IEC 62304 PROCESSES                                      ISO/IEC 12207:2008
                                                                                      ACTIVITY                      T ASK                    PROCESSES                    ACTIVITY / TASK

                                                                           5.8    Software release       5.8.1  Ensure software       6.4.9 Software               6.4.9.3.2 Operation
                                                                                                         VERIFICATION is              Operation                    activation and check-out
                                                                                                         complete                     7.2.2 Software               6.4.9.3.2.1
                                                                                                                                      Configuration                6.4.9.3.2.2
                                                                                                                                      Management                   7.2.2.3.6 Release
                                                                                                                                                                   management and
                                                                                                                                                                   delivery
                                                                                                                                                                   7.2.2.3.6.1
                                                                                                         5.8.2 Document known         7.2.2 Software               7.2.2.3.5 Configuration
                                                                                                         residual ANOMALIES           Configuration                evaluation
                                                                                                         5.8.3 E VALUATE known        Management                   7.2.2.3.5.1
                                                                                                         residual ANOMALIES           7.1.7 Software               7.1.7.3.1 Software
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                      Qualification Testing        qualification testing




                                                                                                                                                                                                                                      Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                                                                                   7.1.7.3.1.3
                                                                                                         5.8.4 Document               7.2.2 Software               7.2.2.3.6 Release
                                                                                                         released VERSIONS            Configuration                management and
                                                                                                         5.8.5 Document how           Management Process           delivery
                                                                                                         released software was                                     7.2.2.3.6.1
                                                                                                         created
                                                                                                         5.8.6 Ensure ACTIVITIES
                                                                                                         and TASKS are complete
                                                                                                         5.8.7 Archive software
                                                                                                         5.8.8 Assure
                                                                                                         repeatability of software
                                                                                                         release
                                                                           6 Software maintenance PROCESS                             6.4.10 Software Maintenance Process
                                                                           6.1 Establish software                                     6.4.10 Software          None
                                                                           maintenance plan                                           Maintenance
                                                                           6.2 Problem and           6.2.1 Document and               None                     None
                                                                           modification analysis     EVALUATE feedback
                                                                                                     6.2.1.1 Monitor                  6.4.10 Software              None
                                                                                                     feedback                         Maintenance
                                                                                                     6.2.1.2 Document and
                                                                                                     EVALUATE feedback
                                                                                                     6.2.1.3 E VALUATE                6.4.10 Software              None
                                                                                                     PROBLEM REPORT ’ S               Maintenance
                                                                                                     effects on SAFETY
                                                                                                     6.2.2 Use software               6.4.10 Software              None
                                                                                                     problem resolution               Maintenance
                                                                                                         PROCESS
                                                                                                         6.2.3   Analyse CHANGE       6.4.10 Software              None
                                                                                                         REQUESTS                     Maintenance
                                                                                                         6.2.4 CHANGE REQUEST         6.4.10 Software              None
                                                                                                         approval                     Maintenance
                                                                                                         6.2.5 Communicate to         6.4.10 Software              None
                                                                                                         users and regulators         Maintenance
                                                                           6.3 Modification                                           None                         None
                                                                           implementation
                                                                                                         6.3.1   Use established      6.4.10 Software              None
                                                                                                         PROCESS to implement         Maintenance
                                                                                                         modification
                                                                                                         6.3.2 Re-release             7.2.2 Software              None
                                                                                                         modified SOFTW ARE           Configuration
                                                                                                         SYSTEM                       Management
                                                                           7     Software RISK MANAGEMENT PROCESS                     6.3.4 Risk Management Process
                                                                                                                                      This is based on ISO/IEC 16085. While there is some
                                                                                                                                      commonality it does not address the specific
                                                                                                                                      requirements for medical device software
                                                                                                                                      development with regard to risk management
                                                                           EVS-EN 62304:2006+A1:2015                              - 72 -

                                                                                                                        Table C.5 (5 of 5)




                                                                                                                                                                                          Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                           ISO/IEC 62304 PROCESSES                                     ISO/IEC 12207:2008
                                                                                       ACTIVITY                       T ASK                  PROCESSES                  ACTIVITY / TASK

                                                                             8 Software configuration management PROCESS
                                                                             8.1 Configuration           8.1.1 Establish means        7.2.2 Software             None
                                                                             identification              to identify                  Configuration
                                                                                                           CONFIGURATION ITEMS        Management
                                                                                                           8.1.2 Identify SOUP        None                       None
                                                                                                           8.1.3 Identify SYSTEM      7.2.2 Software             None
                                                                                                           configuration              Configuration
                                                                                                           documentation              Management
                                                                             8.2   Change control          8.2.1 Approve CHANGE       7.2.2 Software             None
                                                                                                           REQUESTS                   Configuration
                                                                                                                                      Management
                                                                                                           8.2.2 Implement            6.4.10 Software            None
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                           changes                    Maintenance




                                                                                                                                                                                                                                  Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                                           8.2.3 Verify changes       7.2.2 Software             None
                                                                                                           8.2.4 Provide means        Configuration
                                                                                                           for TRACEABILITY of        Management
                                                                                                           change
                                                                             8.3 Configuration status                                 7.2.2 Software             None
                                                                             accounting                                               Configuration
                                                                                                                                      Management
                                                                             9 Software problem resolution PROCESS
                                                                             9.1 Prepare PROBLEM                                      7.2.8 Software Problem     None
                                                                             REPORTS                                                  Resolution
                                                                             9.2 Investigate the                                      7.2.8 Software Problem     None
                                                                             problem                                                  Resolution
                                                                             9.3 Advise relevant parties                              7.2.8 Software Problem     None
                                                                                                                                      Resolution
                                                                             9.4 Use change control                                   7.2.2 Software             None
                                                                             process                                                  Configuration
                                                                                                                                      Management
                                                                                                                                      6.4.10 Software
                                                                                                                                      Maintenance
                                                                             9.5   Maintain records                                   7.2.8 Software Problem     None
                                                                                                                                      Resolution
                                                                             9.6 Analyse problems for                                 7.2.8 Software Problem     None
                                                                             trends                                                   Resolution
                                                                             9.7 Verify software                                      7.2.8 Software Problem     None
                                                                             problem resolution                                       Resolution
                                                                             9.8 Test documentation                                   All testing TASKS in       None
                                                                             contents                                                 ISO 12207 require
                                                                                                                                      documentation



                                                                           C.7     Relationship to IEC 61508

                                                                           The question has been raised whether this standard, being concerned with the design of
                                                                           SAFETY -critical software, should follow the principles of IEC 61508. The approach to safety in
                                                                           IEC 62304 is fundamentally different than the one in IEC 61508. IEC 62304 takes into account
                                                                           that the effectiveness of medical devices justifies residual risks related to their use. The
                                                                           following explains the stance of this standard.

                                                                           IEC 61508 addresses 3 main issues:
                                                                           1) RISK MANAGEMENT life cycle and life cycle PROCESSES ;
                                                                           2) definition of Safety Integrity Levels;
                                                                           3) recommendation of techniques, tools and methods for software development and levels of
                                                                              independence of personnel responsible for performing different TASKS .

                                                                           Issue 1) is covered in this standard by a normative reference to ISO 14971 (the MEDICAL DEVICE
                                                                           sector standard for RISK MANAGEMENT ). The effect of this reference is to adopt ISO 14971’s
                                                                                                                          – 73 –                EVS-EN 62304:2006+A1:2015

                                                                           approach to RISK MANAGEMENT as an integral part of the software PROCESS for MEDICAL DEVICE




                                                                                                                                                                                   Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           SOFTWARE .


                                                                           For issue 2), this standard takes a simpler approach than IEC 61508. The latter classifies
                                                                           software into 4 “Safety Integrity Levels” defined in terms of reliability objectives. The reliability
                                                                           objectives are identified after RISK ANALYSIS , which quantifies both the severity and the
                                                                           probability of HARM caused by a failure of the software.

                                                                           This standard simplifies issue 2) by defining the classification into 3 software safety classes
                                                                           based on the RISK caused by a failure. After classification, different PROCESSES are required
                                                                           for different software safety classes: the intention is to further reduce the probability (and/or the
                                                                           severity) of failure of the software.

                                                                           Issue 3) is not addressed by this standard. Readers of the standard are encouraged to use
                                                                           IEC 61508 as a source for good software methods, techniques and tools, while recognising that
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           other approaches, both present and future, can provide equally good results. This standard




                                                                                                                                                                                                                           Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           makes no recommendation concerning independence of people responsible for one softw are
                                                                           ACTIVITY (for example VERIFICATION ) from those responsible for another (for example design). In
                                                                           particular, this standard makes no requirement for an independent safety assessor, since this
                                                                           is a matter for ISO 14971.
                                                                           EVS-EN 62304:2006+A1:2015                     - 74 -

                                                                                                                    Annex D




                                                                                                                                                                            Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                                  (informative)

                                                                                                                Implementation




                                                                           D.1    Introduction

                                                                           This annex gives an overview of how this standard can be implemented into MANUFACTURERS ’
                                                                           PROCESSES . It also considers that other standards like ISO 13485 [7] require adequate and
                                                                           comparable PROCESSES .
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                    Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           D.2    Quality management system

                                                                           For MANUFACTURERS of MEDICAL DEVICES , including MEDICAL DEVICE SOFTWARE in the context of
                                                                           this standard, the establishment of a quality management system (QMS) is required in 4.1. This
                                                                           standard does not require that the QMS necessarily has to be certified.


                                                                           D.3    EVALUATE quality management PROCESSES

                                                                           It is recommended to EVALUATE how well the established and documented PROCESSES of the
                                                                           QMS already cover the PROCESSES of the software life cycle, by means of audits, inspections,
                                                                           or analyses under the responsibility of the MANUFACTURER . Any identified gaps can be
                                                                           accommodated by extending the QM PROCESSES , or can be separately described. If the
                                                                           MANUFACTURER already has PROCESS descriptions available which regulate the development ,
                                                                           VERIFICATION and validation of software, then these should also be EVALUATED to determine how
                                                                           well they agree with this standard.


                                                                           D.4    Integrating requirements of this standard into the MANUFACTURER ’ S quality
                                                                                   management PROCESSES

                                                                           This standard can be implemented by adapting or extending the PROCESSES already installed in
                                                                           the QMS system, or integrating new PROCESSES . This standard does not specify how this is to
                                                                           be done; the MANUFACTURER is free to do this in any suitable way.

                                                                           The MANUFACTURER is responsible for ensuring that the PROCESSES described in this standard
                                                                           are suitably put into action when the MEDICAL DEVICE SOFTWARE is developed by Original
                                                                           Equipment Manufacturers (OEM) or sub-contractors not having their own documented QM S.


                                                                           D.5    Checklist for small MANUFACTURERS without a certified QMS

                                                                           The MANUFACTURER should determine the highest software safety classification (A, B or C) of
                                                                           the software. Table D.1 lists all ACTIVITIES described in this standard. The reference to
                                                                           ISO 13485 should help to define the place in the QMS. Based on the required software safety
                                                                           class, the MANUFACTURER should assess each required ACTIVITY against the existing PROCESSES .
                                                                           If the requirement is already covered, a reference to the relevant PROCESS descriptions should
                                                                           be given.
                                                                                                                                  – 75 –             EVS-EN 62304:2006+A1:2015

                                                                           If there is discrepancy, an action is needed to improve the PROCESS .




                                                                                                                                                                                    Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           The list can also be used for an EVALUATION of the PROCESSES after the action has been
                                                                           performed.

                                                                                          Table D.1 – Checklist for small companies without a certified QMS

                                                                                                                                     Covered by
                                                                                                           Related clause of                       If yes:
                                                                                   ACTIVITY                                            existing               Actions to be taken
                                                                                                            ISO 13485:2003                        Reference
                                                                                                                                     procedure?
                                                                           5.1 Software                7.3.1 Design and                Yes/No
                                                                           development planning        development planning
                                                                           5.2 Software                7.3.2 Design and                Yes/No
                                                                           requirements analysis       development inputs
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           5.3 Software                                                Yes/No
                                                                           ARCHITECTURAL design




                                                                                                                                                                                                                            Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           5.4 Software detailed                                       Yes/No
                                                                           design
                                                                           5.5 S OFTW ARE UNIT                                         Yes/No
                                                                           implementation and
                                                                           verification
                                                                           5.6 Software integration                                    Yes/No
                                                                           and integration testing
                                                                           5.7 S OFTW ARE SYSTEM       7.3.3 Design and                Yes/No
                                                                           testing                     development outputs
                                                                                                       7.3.4 Design and
                                                                                                       development review
                                                                           5.8 Software release        7.3.5 Design and                Yes/No
                                                                                                       development verification
                                                                                                       7.3.6 Design and
                                                                                                       development validation
                                                                           6.1 Establish software      7.3.7 Control of design         Yes/No
                                                                           maintenance plan            and development changes
                                                                           6.2 Problem and                                             Yes/No
                                                                           modification analysis
                                                                           6.3 Modification            7.3.5 Design and                Yes/No
                                                                           implementation              development verification
                                                                                                       7.3.6 Design and
                                                                                                       development validation
                                                                           7.1 Analysis of software                                    Yes/No
                                                                           contributing to hazardous
                                                                           situations
                                                                           7.2 R ISK CONTROL                                           Yes/No
                                                                           measures
                                                                           7.3 V ERIFICATION of RISK                                   Yes/No
                                                                           CONTROL measures

                                                                           7.4 R ISK MANAGEMENT of                                     Yes/No
                                                                           software changes
                                                                           8.1 Configuration           7.5.3 Identification and        Yes/No
                                                                           identification              traceability
                                                                           8.2 Change control          7.5.3 Identification and        Yes/No
                                                                                                       traceability
                                                                           8.3 Configuration status                                    Yes/No
                                                                           accounting
                                                                           9 Software problem                                          Yes/No
                                                                           resolution PROCESS
                                                                           EVS-EN 62304:2006+A1:2015                                  - 76 -

                                                                                                                                 Annex ZA




                                                                                                                                                                                                       Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                                                (normative)

                                                                                                 Normative references to international publications
                                                                                                  with their corresponding European publications
                                                                            The following referenced documents are indispensable for the application of this document. For dated
                                                                            references, only the edition cited applies. For undated references, the latest edition of the referenced
                                                                            document (including any amendments) applies.

                                                                            NOTE When an international publication has been modified by common modifications, indicated by (mod), the relevant EN/HD
                                                                            applies.


                                                                           Publication             Year         Title                                              EN/HD                   Year
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                                               Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           ISO 14971               -1)          Medical devices - Application of risk              EN ISO 14971            20002)
                                                                                                                management to medical devices




                                                                           ___________
                                                                           1) Undated reference.

                                                                           2) Valid edition at date of issue.
                                                                                                                          – 77 –                EVS-EN 62304:2006+A1:2015

                                                                                                                     ˜Annex ZZ




                                                                                                                                                                                  Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                                                     (informative)

                                                                                           Coverage of Essential Requirements of EC Directives

                                                                           This European Standard has been prepared under a mandate given to CENELEC by the European
                                                                           Commission and the European Free Trade Association and within its scope the standard covers all
                                                                           relevant essential requirements as given in Annex I of the EC Directives 93/42/EEC, 90/385/EC and
                                                                           98/79/EC.

                                                                           Compliance with this standard provides one means of conformity with the specified essential
                                                                           requirements of the Directives concerned.

                                                                           WARNING: Other requirements and other EC Directives may be applicable to the products falling within
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                           the scope of this standard.™




                                                                                                                                                                                                                          Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           EVS-EN 62304:2006+A1:2015                            - 78 -

                                                                                                                         Bibliography




                                                                                                                                                                                Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           [1]       IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for
                                                                                     basic safety and essential performance
                                                                                     IEC 60601-1:2005/AMD1:2012
                                                                           NOTE       Harmonized as EN 60601-1:2006.

                                                                           NOTE       IEC 60601-1:2005/AMD1:2012 harmonized as EN 60601-1:2006/A1:2013.


                                                                           [2]       IEC 60601-1-4:1996, Medical electrical equipment – Part 1: General requirements for
                                                                                     safety – 4.Collateral standard: Programmable electrical medical systems (withdrawn)
                                                                                     IEC 60601-1-4:1996/AMD1:1999
                                                                           NOTE       Harmonized as EN 60601-1-4:1996.

                                                                           NOTE       IEC 60601-1-4:1996/AMD1:1999 harmonized as EN 60601 -1-4:1996/A1:1999.
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                                                                                                                                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                           [3]       IEC 60601-1-6, Medical electrical equipment – Part 1-6: General requirements for basic
                                                                                     safety and essential performance – Collateral standard: Usability
                                                                           NOTE       Harmonized as EN 60601-1-6.

                                                                           [4]       IEC 61508-3, Functional safety of electrical/electronic/programmable electronic safety -
                                                                                     related systems – Part 3: Software requirements
                                                                           NOTE       Harmonized as EN 61508-3.


                                                                           [5]       IEC 61010-1:2010 Safety requirements for electrical equipment for measurement,
                                                                                     control, and laboratory use – Part 1: General requirements
                                                                           NOTE       Harmonized as EN 61010-1:2010.


                                                                           [6]       ISO 9000:2005, Quality management systems – Fundamentals and vocabulary
                                                                           NOTE       Harmonized as EN ISO 9000:2005.


                                                                           [7]       ISO 9001:2008, Quality management systems – Requirements
                                                                           NOTE       Harmonized as EN ISO 9001:2008.


                                                                           [8]       ISO 13485:2003, Medical devices – Quality management systems – Requirements for
                                                                                     regulatory purposes
                                                                           NOTE       Harmonized as EN ISO 13485:2003.


                                                                           [9]       ISO/IEC 12207:2008, Systems and software engineering – Software life cycle processes

                                                                           [10]      ISO/IEC 14764:1999, Software Engineering – Software Life Cycle Processes –
                                                                                     Maintenance

                                                                           [11]      ISO/IEC 15504-5:2012, Information technology – Process assessment – Part 5: An
                                                                                     exemplar software life cycle process assessment model

                                                                           [12]      ISO/IEC 25010:2011, Systems and software engineering – System and software Quality
                                                                                     Requirements and Evaluation (SQuaRE) – System and software quality models

                                                                           [13]      ISO/IEC 33001:— 2) , Information technology – Process assessment – Concepts and
                                                                                     terminology

                                                                           [14]      ISO/IEC 33004:— 2) , Information technology – Process assessment – Requirements for
                                                                                     process reference, process assessment and maturity models s

                                                                           ___________
                                                                           2     To be published.
                                                                                                                        – 79 –              EVS-EN 62304:2006+A1:2015

                                                                           [15]    ISO/IEC 90003:2014, Software engineering – Guidelines for the application of




                                                                                                                                                                           Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                   ISO 9001:2008 to computer software

                                                                           [16]    ISO/IEC Guide 51:2014, Safety aspects – Guidelines for their inclusion in standards

                                                                           [17]    IEEE 610.12:1990, IEEE standard glossary of software engineering terminology

                                                                           [18]    IEEE 1044:2009, IEEE standard classification for software anomalies

                                                                           [19]    U.S. Department Of Health and Human Services, Food and Drug Administration,
                                                                                   Guidance for the Content of Premarket Submissions for Software Contained in Medical
                                                                                   Devices, May 11, 2005,
                                                                                   <://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/GuidanceDocuments/
                                                                                   ucm089543.htm>

                                                                           [20]    U.S. Department Of Health and Human Services, Food and Drug Administration, General
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                                   Principles of Software Validation; Final Guidance for Industry and FDA Staff, January




                                                                                                                                                                                                                   Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                                   11, 2002,
                                                                                   <http://www.fda.gov/downloads/RegulatoryInformation/Guidances/ucm126955.pdf >

                                                                           [21]    IEC 62366-1:2015, Medical devices – Part 1: Application of usability engineering to
                                                                                   medical devices
                                                                           NOTE     Harmonized as EN 62366-1:2015.

                                                                           [22]    IEC 82304-1:— 3), Healthcare Software Systems – Part 1: General requirements

                                                                           NOTE     Harmonized as EN 82304-1 4)




                                                                                                                     _____________




                                                                           ___________
                                                                           3) In preparation.

                                                                           4) At draft stage.
                                                                           EVS-EN 62304:2006+A1:2015                          - 80 -

                                                                                                                    Index of defined terms




                                                                                                                                                                                             Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                           A CTIVITIES , 21                                            H ARM, 11, 12, 15, 41, 44, 45, 46, 78
                                                                           ACTIVITY , 64, 65, 67, 68                                      Definition, 11
                                                                           A CTIVITY , 8, 9, 10, 12, 13, 14, 19, 20, 34, 36, 38,       HA RM, 17
                                                                             39, 41, 45, 48, 49, 50, 51, 52, 56, 63, 65, 72,           H AZARD , 6, 12, 33, 45, 48, 56, 57, 58
                                                                             78                                                           Definition, 11
                                                                             Change control, 58                                           Unforeseen, 52
                                                                             Change request, 35                                        H AZARDOUS SITUATION , 16, 17, 32, 33, 38, 44, 45,
                                                                             Configuration identification, 58                             47, 56
                                                                             Configuration management, 21                                 Definition, 15
                                                                             Configuration status accounting, 58                       L EGACY SOFTWARE , 18, 48, 49
                                                                             Definition, 10                                               Definition, 15
                                                                             Deliverable, 11                                           L EGACY SYSTEM , 47
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                             Design and maintenance, 6                                 M ANUFACTURER , 8, 11, 12, 14, 16, 17, 18, 19, 20,




                                                                                                                                                                                                                                     Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                             Hazard identification, 6                                     21, 22, 23, 24, 25, 26, 27, 28, 29, 30 , 31, 32,
                                                                             Maintenance, 30                                              33, 34, 35, 36, 42, 43, 44, 46, 47, 48, 49, 50,
                                                                             Mapping, 8                                                   51, 52, 53, 54, 55, 56, 57, 58, 59, 61, 79
                                                                             Modification implementation, 57                              Definition, 11
                                                                             Planning, 50                                              M EDICAL DEVICE , 6, 9, 11, 12, 14, 22, 23, 24, 32,
                                                                             Problem and modification analysis, 56                        39, 42, 43, 44, 48, 51, 53, 54, 56, 57, 60, 62,
                                                                             Problem resolution, 19, 59                                   70, 72, 78, 79
                                                                             Required, 8, 79                                              Definition, 11
                                                                             Requirements, 9, 10                                       M EDICAL DEVICE SOFTWARE , 6, 7, 9, 10, 12, 13,
                                                                             Requirements analysis, 23                                    15, 16, 19, 21, 22, 23, 24, 29, 30, 31, 35, 36,
                                                                             Risk analysis, 32                                            38, 41, 42, 43, 44, 47, 50, 52, 53, 54, 55, 56,
                                                                             Risk management, 20, 28, 34, 44, 45, 57                      57, 58, 60, 78, 79
                                                                             Software architectural design, 51                            Change, 33
                                                                             Software detailed design, 52                                 Definition, 12
                                                                             Software development, 6                                   P ROBLEM REPORT , 30, 31, 35, 36, 55, 56
                                                                             Software integration, 54                                     Classification, 35
                                                                             Software integration and integration testing,                Definition, 12
                                                                               53                                                      P ROCESS , 7, 8, 9, 10, 12, 13, 14, 15, 19, 38, 39,
                                                                             Software maintenance, 55                                     41, 42, 44, 46, 50, 52, 56, 58, 59, 63, 72, 78,
                                                                             Software release, 55                                         79
                                                                             Software requirements analysis, 50                           Acceptance, 34
                                                                             Software system testing, 54                                  Change control, 34, 35, 36
                                                                             S OFTWARE UNIT implementation and                            Classification, 72
                                                                               verification, 53                                           Configuration management, 30, 52, 64
                                                                             Testing, 27                                                  Decision-making, 43
                                                                             Verification, 20, 28                                         Definition, 12
                                                                           A NOMALY , 27, 28, 29, 32, 36, 48, 55                          Development, 14, 46, 55, 63
                                                                             Definition, 10                                               Existing, 19
                                                                           A RCHITECTURE , 24, 25, 41, 42, 45, 46, 47, 50, 51,            Improvement, 80
                                                                             52, 58, 63, 72                                               Life cycle, 6, 72, 77
                                                                             Definition, 10                                               Maintenance, 30, 63
                                                                             S YSTEM , 48                                                 Mapping, 8
                                                                           C HANGE REQUEST , 31, 34, 35, 36, 57, 58                       Modification, 57
                                                                             Definition, 10                                               Omission of, 46
                                                                           C ONFIGURATION ITEM , 15, 21, 29, 34, 35, 56, 57,              Output, 42
                                                                             58                                                           Physiological, 11
                                                                             Definition, 10                                               Problem resolution, 21, 27, 28, 30, 36, 57,
                                                                             S OUP , 19, 34                                                 59, 64
                                                                           D ELIVERABLE , 13, 19, 20, 49                                  Quality management, 79
                                                                             Definition, 11                                               Required, 8, 79
                                                                           E VALUATION , 25, 27, 28, 30, 31, 32, 48, 49, 51,              Requirements, 9, 10
                                                                             52, 55, 58, 79, 80                                           Risk analysis, 41
                                                                             Re-, 23
                                                                                                                                  – 81 –                EVS-EN 62304:2006+A1:2015

                                                                              Risk management, 6, 13, 16, 20, 30, 35, 44,             Changed, 31




                                                                                                                                                                                            Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
                                                                                45, 50, 52, 57, 61, 64, 72                            Definition, 13
                                                                              Software, 43, 78                                        I NTEGRATION , 26
                                                                              Software development, 6, 14, 19, 41                     Partitioning, 46
                                                                              Software maintenance, 6, 55, 56                         Performance, 26
                                                                              Software release, 72                                    Segregation, 24
                                                                              System requirements, 51                                 S OUP , 14, 20, 24
                                                                              Verification, 14                                      Software Of Unknown Provenance
                                                                           R EGRESSION TESTING , 27, 36, 54                           See SOUP , 14
                                                                              Definition, 12                                        Software product, 9, 29, 30, 52
                                                                           R ELEASE                                                   Released, 31
                                                                              Definition, 15                                        S OFTWARE SYSTEM , 12, 13, 16, 17, 19, 20, 21,
                                                                           R ESIDUAL RISK                                             22, 31, 34, 35, 39, 41, 43, 45, 46, 47, 48, 49,
                                                                              Definition, 15                                          50, 52, 54, 55, 62
                                                                           R ISK , 12, 38, 42, 44, 45, 46, 48, 49, 50, 53, 55,        Definition, 14
EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




                                                                              56, 57, 78                                              Requirements, 22




                                                                                                                                                                                                                                    Internal network licence for 2 users. Order No. 297704, 11/21/2019.
                                                                              Definition, 12                                          Testing, 27, 28
                                                                              Definition of RISK EVALUATION , 15                    S OFTWARE UNIT , 13, 24, 25, 41, 43, 52, 53
                                                                              Reasonably foreseeable, 44                              Definition, 14
                                                                              Risk control, 12, 13                                    Integration, 26
                                                                              S OUP , 20                                              V ERIFICATION , 25, 26
                                                                              Unacceptable, 6, 13, 17, 29                           S OUP , 20, 22, 24, 30, 32, 34, 42, 50
                                                                           R ISK ANALYSIS , 23, 32, 38, 41, 45, 52, 57, 78            Change, 33, 34
                                                                              Definition, 12                                          Configuration item, 19
                                                                           R ISK CONTROL                                              definition, 14
                                                                              Activity, 6                                             Designator, 34
                                                                              Definition, 12                                          Software item, 20
                                                                              Measure, 15, 17, 19, 23, 25, 26, 32, 33, 34,          S YSTEM , 6, 10, 11, 12, 19, 22, 23, 24, 36, 41, 42,
                                                                                45, 48, 49, 50, 51, 52, 53, 54, 56, 57, 58            45, 47, 50, 51, 52, 58, 72
                                                                              Requirements, 23, 24, 33, 57                            A RCHITECTURE , 48
                                                                              Segregation, 24                                         Configuration, 35
                                                                           R ISK ESTIMATION , 44                                      Definition, 14
                                                                              Definition, 15                                          Development plan, 19
                                                                           R ISK EVALUATION                                           Existing, 30
                                                                              Definition, 15                                          Released, 31
                                                                           R ISK MANAGEMENT , 6, 13, 16, 20, 28, 30, 31, 34,          Requirements, 20, 22, 23, 24
                                                                              35, 38, 42, 43, 44, 45, 46, 49, 50, 52, 57, 61,       T ASK , 8, 9, 10, 13, 17, 19, 41, 49, 50, 54, 55, 56,
                                                                              64, 70, 72, 78                                          57, 77
                                                                              Definition, 13                                          Configuration management, 21
                                                                              Medical device, 42                                      Definition, 14
                                                                              Report, 33                                              Deliverable, 11
                                                                           R ISK MANAGEMENT FILE , 10, 17, 32, 36, 52, 56             Design and maintenance, 6
                                                                              Definition, 13                                          Maintenance, 30
                                                                           S AFETY , 6, 31, 35, 36, 39, 43, 45, 52, 53, 55, 56,       Mapping, 8
                                                                              59, 72, 77                                              Required, 8
                                                                              Definition, 13                                          Requirements, 9, 10
                                                                           S ECURITY , 35                                             Risk management, 20
                                                                              Definition, 13                                          Verification, 20
                                                                              Requirements, 22                                      T RACEABILITY , 19, 28, 33, 50, 51
                                                                           S ERIOUS INJURY , 17, 47                                   Definition, 14
                                                                              Definition, 13                                        Verification, 13, 20, 21, 25, 26, 27, 28, 33, 35,
                                                                              Non-, 17, 47                                            36, 39, 41, 42, 51, 52, 53, 54, 56, 57, 58, 63,
                                                                           S OFTWARE DEVELOPMENT LIFE CYCLE MODEL , 19,               72, 78, 79
                                                                              41, 64, 72                                              Definition, 14
                                                                              Definition, 13                                        V ERSION , 15, 28, 29, 32, 34, 36, 49, 55, 58
                                                                           S OFTWARE ITEM , 13, 14, 17, 19, 20, 24, 25, 31,           Definition, 15
                                                                              32, 33, 35, 36, 38, 39, 42, 43, 45, 46, 47, 51,
                                                                              52, 53, 54, 56, 58, 62
                                     EVS, Internal network licence for 2 users. Order No. 297704, 11/21/2019.




        www.evs.ee
        standard@evs.ee
                                        Internal network licence for 2 users. Order No. 297704, 11/21/2019.
Right of Use of this electronic document: Noncomplicity AB, the right to reproduce and distribute belongs to the Estonian Centre for Standardisation.
