# ISO 14971:2019 - Application of Risk Management to Medical Devices

**Normative Requirements Only**

This document contains the normative requirements (Clauses 4-10) from ISO 14971:2019. Informative annexes, forewords, and introductory material have been removed.

---

## 3. Terms and Definitions

Key terms used throughout:

- **ACCOMPANYING DOCUMENTATION** - materials accompanying a MEDICAL DEVICE containing information for the user or those accountable for the installation, use, maintenance, decommissioning and disposal of the MEDICAL DEVICE, particularly regarding safe use
- **BENEFIT** - positive impact or desirable outcome of the use of a MEDICAL DEVICE on the health of an individual, or a positive impact on patient management or public health
- **HARM** - injury or damage to the health of people, or damage to property or the environment
- **HAZARD** - potential source of HARM
- **HAZARDOUS SITUATION** - circumstance in which people, property or the environment is/are exposed to one or more HAZARDS
- **INTENDED USE / INTENDED PURPOSE** - use for which a product, PROCESS or service is intended according to the specifications, instructions and information provided by the MANUFACTURER
- **IN VITRO DIAGNOSTIC MEDICAL DEVICE (IVD)** - device intended for the in vitro examination of specimens derived from the human body solely or principally to provide information for diagnostic, monitoring or compatibility purposes
- **LIFE CYCLE** - series of all phases in the life of a MEDICAL DEVICE, from the initial conception to final decommissioning and disposal
- **MANUFACTURER** - natural or legal person with responsibility for the design and/or manufacture of a MEDICAL DEVICE with the intention of making the MEDICAL DEVICE available for use, under his name
- **MEDICAL DEVICE** - instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the MANUFACTURER to be used for human beings for medical purposes
- **OBJECTIVE EVIDENCE** - data supporting the existence or verity of something
- **POST-PRODUCTION** - part of the LIFE CYCLE of the MEDICAL DEVICE after the design has been completed and the MEDICAL DEVICE has been manufactured
- **PROCEDURE** - specified way to carry out an activity or a PROCESS
- **PROCESS** - set of interrelated or interacting activities that use inputs to deliver an intended result
- **REASONABLY FORESEEABLE MISUSE** - use of a product or system in a way not intended by the MANUFACTURER, but which can result from readily predictable human behaviour
- **RECORD** - document stating results achieved or providing evidence of activities performed
- **RESIDUAL RISK** - RISK remaining after RISK CONTROL measures have been implemented
- **RISK** - combination of the probability of occurrence of HARM and the SEVERITY of that HARM
- **RISK ANALYSIS** - systematic use of available information to identify HAZARDS and to estimate the RISK
- **RISK ASSESSMENT** - overall PROCESS comprising a RISK ANALYSIS and a RISK EVALUATION
- **RISK CONTROL** - PROCESS in which decisions are made and measures implemented by which RISKS are reduced to, or maintained within, specified levels
- **RISK ESTIMATION** - PROCESS used to assign values to the probability of occurrence of HARM and the SEVERITY of that HARM
- **RISK EVALUATION** - PROCESS of comparing the estimated RISK against given RISK criteria to determine the acceptability of the RISK
- **RISK MANAGEMENT** - systematic application of management policies, PROCEDURES and practices to the tasks of analysing, evaluating, controlling and monitoring RISK
- **RISK MANAGEMENT FILE** - set of RECORDS and other documents that are produced by RISK MANAGEMENT
- **SAFETY** - freedom from unacceptable RISK
- **SEVERITY** - measure of the possible consequences of a HAZARD
- **STATE OF THE ART** - developed stage of technical capability at a given time as regards products, PROCESSES and services, based on the relevant consolidated findings of science, technology and experience
- **TOP MANAGEMENT** - person or group of people who directs and controls a MANUFACTURER at the highest level
- **USE ERROR** - user action or lack of user action while using the MEDICAL DEVICE that leads to a different result than that intended by the MANUFACTURER or expected by the user
- **VERIFICATION** - confirmation, through the provision of OBJECTIVE EVIDENCE, that specified requirements have been fulfilled

---

## 4. General Requirements for Risk Management System

### 4.1 Risk Management Process

The MANUFACTURER shall establish, implement, document and maintain an ongoing PROCESS for:

a) identifying HAZARDS and HAZARDOUS SITUATIONS associated with a MEDICAL DEVICE;

b) estimating and evaluating the associated RISKS;

c) controlling these RISKS; and

d) monitoring the effectiveness of the RISK CONTROL measures.

This PROCESS shall apply throughout the LIFE CYCLE of the MEDICAL DEVICE.

This PROCESS shall include the following elements:
- RISK ANALYSIS
- RISK EVALUATION
- RISK CONTROL
- production and POST-PRODUCTION activities

Where a documented product realization PROCESS exists, it shall incorporate the appropriate parts of the RISK MANAGEMENT PROCESS.

*Compliance is checked by inspection of the appropriate documents.*

### 4.2 Management Responsibilities

TOP MANAGEMENT shall provide evidence of its commitment to the RISK MANAGEMENT PROCESS by ensuring:

- the provision of adequate resources; and
- the assignment of competent personnel (see 4.3) for RISK MANAGEMENT.

TOP MANAGEMENT shall define and document a policy for establishing criteria for RISK acceptability. The policy shall provide a framework that ensures that criteria are based upon applicable national or regional regulations and relevant International Standards, and take into account available information such as the generally acknowledged STATE OF THE ART and known stakeholder concerns.

TOP MANAGEMENT shall review the suitability of the RISK MANAGEMENT PROCESS at planned intervals to ensure continuing effectiveness of the RISK MANAGEMENT PROCESS and shall document any decisions and actions taken. If the MANUFACTURER has a quality management system in place, this review may be part of the quality management system review.

*Compliance is checked by inspection of the appropriate documents.*

### 4.3 Competence of Personnel

Persons performing RISK MANAGEMENT tasks shall be competent on the basis of education, training, skills and experience appropriate to the tasks assigned to them. Where appropriate, these persons shall have knowledge of and experience with the particular MEDICAL DEVICE (or similar MEDICAL DEVICES) and its use, the technologies involved or the RISK MANAGEMENT techniques employed. Appropriate RECORDS shall be maintained.

*Compliance is checked by inspection of the appropriate RECORDS.*

### 4.4 Risk Management Plan

RISK MANAGEMENT activities shall be planned. For the particular MEDICAL DEVICE being considered, the MANUFACTURER shall establish and document a RISK MANAGEMENT plan in accordance with the RISK MANAGEMENT PROCESS. The RISK MANAGEMENT plan shall be part of the RISK MANAGEMENT FILE.

This plan shall include at least the following:

a) the scope of the planned RISK MANAGEMENT activities, identifying and describing the MEDICAL DEVICE and the LIFE CYCLE phases for which each element of the plan is applicable;

b) assignment of responsibilities and authorities;

c) requirements for review of RISK MANAGEMENT activities;

d) criteria for RISK acceptability, based on the MANUFACTURER's policy for determining acceptable RISK, including criteria for accepting RISKS when the probability of occurrence of HARM cannot be estimated;

e) a method to evaluate the overall RESIDUAL RISK, and criteria for acceptability of the overall RESIDUAL RISK based on the MANUFACTURER's policy for determining acceptable RISK;

f) activities for VERIFICATION of the implementation and effectiveness of RISK CONTROL measures; and

g) activities related to collection and review of relevant production and POST-PRODUCTION information.

If the plan changes during the LIFE CYCLE of the MEDICAL DEVICE, a RECORD of the changes shall be maintained in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 4.5 Risk Management File

For the particular MEDICAL DEVICE being considered, the MANUFACTURER shall establish and maintain a RISK MANAGEMENT FILE. In addition to the requirements of other clauses of this document, the RISK MANAGEMENT FILE shall provide traceability for each identified HAZARD to:

- the RISK ANALYSIS;
- the RISK EVALUATION;
- the implementation and VERIFICATION of the RISK CONTROL measures; and
- the results of the evaluation of the RESIDUAL RISKS.

---

## 5. Risk Analysis

### 5.1 Risk Analysis Process

The MANUFACTURER shall perform RISK ANALYSIS for the particular MEDICAL DEVICE as described in 5.2 to 5.5. The implementation of the planned RISK ANALYSIS activities and the results of the RISK ANALYSIS shall be recorded in the RISK MANAGEMENT FILE.

In addition to the RECORDS required in 5.2 to 5.5, the documentation of the conduct and results of the RISK ANALYSIS shall include at least the following:

a) identification and description of the MEDICAL DEVICE that was analysed;

b) identification of the person(s) and organization who carried out the RISK ANALYSIS; and

c) scope and date of the RISK ANALYSIS.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 5.2 Intended Use and Reasonably Foreseeable Misuse

The MANUFACTURER shall document the INTENDED USE of the particular MEDICAL DEVICE being considered.

The INTENDED USE should take into account information such as the intended medical indication, patient population, part of the body or type of tissue interacted with, user profile, use environment, and operating principle.

The MANUFACTURER shall also document REASONABLY FORESEEABLE MISUSE.

This documentation shall be maintained in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 5.3 Identification of Characteristics Related to Safety

For the particular MEDICAL DEVICE being considered, the MANUFACTURER shall identify and document those qualitative and quantitative characteristics that could affect the SAFETY of the MEDICAL DEVICE. Where appropriate, the MANUFACTURER shall define limits of those characteristics. This documentation shall be maintained in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 5.4 Identification of Hazards and Hazardous Situations

The MANUFACTURER shall identify and document known and foreseeable HAZARDS associated with the MEDICAL DEVICE based on the INTENDED USE, REASONABLY FORESEEABLE MISUSE and the characteristics related to SAFETY in both normal and fault conditions.

For each identified HAZARD, the MANUFACTURER shall consider the reasonably foreseeable sequences or combinations of events that can result in a HAZARDOUS SITUATION, and shall identify and document the resulting HAZARDOUS SITUATION(S).

The documentation shall be maintained in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 5.5 Risk Estimation

For each identified HAZARDOUS SITUATION, the MANUFACTURER shall estimate the associated RISK(S) using available information or data. For HAZARDOUS SITUATIONS for which the probability of the occurrence of HARM cannot be estimated, the possible consequences shall be listed for use in RISK EVALUATION and RISK CONTROL. The results of these activities shall be recorded in the RISK MANAGEMENT FILE.

The system used for qualitative or quantitative categorization of probability of occurrence of HARM and SEVERITY of HARM shall be recorded in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

---

## 6. Risk Evaluation

For each identified HAZARDOUS SITUATION, the MANUFACTURER shall evaluate the estimated RISKS and determine if the RISK is acceptable or not, using the criteria for RISK acceptability defined in the RISK MANAGEMENT plan.

If the RISK is acceptable, it is not required to apply the requirements given in 7.1 to 7.5 to this HAZARDOUS SITUATION (i.e., proceed to 7.6) and the estimated RISK shall be treated as RESIDUAL RISK.

If the RISK is not acceptable, then the MANUFACTURER shall perform RISK CONTROL activities as described in 7.1 to 7.6.

The results of this RISK EVALUATION shall be recorded in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

---

## 7. Risk Control

### 7.1 Risk Control Option Analysis

The MANUFACTURER shall determine RISK CONTROL measures that are appropriate for reducing the RISKS to an acceptable level.

The MANUFACTURER shall use one or more of the following RISK CONTROL options in the priority order listed:

a) inherently safe design and manufacture;

b) protective measures in the MEDICAL DEVICE itself or in the manufacturing PROCESS;

c) information for SAFETY and, where appropriate, training to users.

Relevant standards should be applied as part of the RISK CONTROL option analysis.

The RISK CONTROL measures selected shall be recorded in the RISK MANAGEMENT FILE.

If, during RISK CONTROL option analysis, the MANUFACTURER determines that RISK reduction is not practicable, the MANUFACTURER shall conduct a BENEFIT-RISK analysis of the RESIDUAL RISK (proceed to 7.4).

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 7.2 Implementation of Risk Control Measures

The MANUFACTURER shall implement the RISK CONTROL measures selected in 7.1.

Implementation of each RISK CONTROL measure shall be verified. This VERIFICATION shall be recorded in the RISK MANAGEMENT FILE.

The effectiveness of the RISK CONTROL measures shall be verified. The results of this VERIFICATION shall be recorded in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 7.3 Residual Risk Evaluation

After the RISK CONTROL measures are implemented, the MANUFACTURER shall evaluate the RESIDUAL RISK using the criteria for RISK acceptability defined in the RISK MANAGEMENT plan. The results of this evaluation shall be recorded in the RISK MANAGEMENT FILE.

If a RESIDUAL RISK is not judged acceptable using these criteria, further RISK CONTROL measures shall be considered (go back to 7.1).

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 7.4 Benefit-Risk Analysis

If a RESIDUAL RISK is not judged acceptable using the criteria established in the RISK MANAGEMENT plan and further RISK CONTROL is not practicable, the MANUFACTURER may gather and review data and literature to determine if the BENEFITS of the INTENDED USE outweigh this RESIDUAL RISK.

If this evidence does not support the conclusion that the BENEFITS outweigh this RESIDUAL RISK, then the MANUFACTURER may consider modifying the MEDICAL DEVICE or its INTENDED USE (go back to 5.2). Otherwise, this RISK remains unacceptable.

If the BENEFITS outweigh the RESIDUAL RISK, then proceed to 7.5.

The results of the BENEFIT-RISK analysis shall be recorded in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 7.5 Risks Arising from Risk Control Measures

The MANUFACTURER shall review the effects of the RISK CONTROL measures with regard to whether:

- new HAZARDS or HAZARDOUS SITUATIONS are introduced; or
- the estimated RISKS for previously identified HAZARDOUS SITUATIONS are affected by the introduction of the RISK CONTROL measures.

Any new or increased RISKS shall be managed in accordance with 5.5 to 7.4.

The results of this review shall be recorded in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 7.6 Completeness of Risk Control

The MANUFACTURER shall review the RISK CONTROL activities to ensure that the RISKS from all identified HAZARDOUS SITUATIONS have been considered and all RISK CONTROL activities are completed.

The results of this review shall be recorded in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

---

## 8. Evaluation of Overall Residual Risk

After all RISK CONTROL measures have been implemented and verified, the MANUFACTURER shall evaluate the overall RESIDUAL RISK posed by the MEDICAL DEVICE, taking into account the contributions of all RESIDUAL RISKS, in relation to the BENEFITS of the INTENDED USE, using the method and the criteria for acceptability of the overall RESIDUAL RISK defined in the RISK MANAGEMENT plan [see 4.4 e)].

If the overall RESIDUAL RISK is judged acceptable, the MANUFACTURER shall inform users of significant RESIDUAL RISKS and shall include the necessary information in the ACCOMPANYING DOCUMENTATION in order to disclose those RESIDUAL RISKS.

If the overall RESIDUAL RISK is not judged acceptable in relation to the BENEFITS of the INTENDED USE, the MANUFACTURER may consider implementing additional RISK CONTROL measures (go back to 7.1) or modifying the MEDICAL DEVICE or its INTENDED USE (go back to 5.2). Otherwise, the overall RESIDUAL RISK remains unacceptable.

The results of the evaluation of the overall RESIDUAL RISK shall be recorded in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTATION.*

---

## 9. Risk Management Review

Prior to release for commercial distribution of the MEDICAL DEVICE, the MANUFACTURER shall review the execution of the RISK MANAGEMENT plan. This review shall at least ensure that:

- the RISK MANAGEMENT plan has been appropriately implemented;
- the overall RESIDUAL RISK is acceptable; and
- appropriate methods are in place to collect and review information in the production and POST-PRODUCTION phases.

The results of this review shall be recorded and maintained as the RISK MANAGEMENT report and shall be included in the RISK MANAGEMENT FILE.

The responsibility for review shall be assigned in the RISK MANAGEMENT plan to persons having the appropriate authority [see 4.4 b)].

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

---

## 10. Production and Post-Production Activities

### 10.1 General

The MANUFACTURER shall establish, document and maintain a system to actively collect and review information relevant to the MEDICAL DEVICE in the production and POST-PRODUCTION phases. When establishing this system, the MANUFACTURER shall consider appropriate methods for the collection and processing of information.

*Compliance is checked by inspection of the appropriate documents.*

### 10.2 Information Collection

The MANUFACTURER shall collect, where applicable:

a) information generated during production and monitoring of the production PROCESS;

b) information generated by the user;

c) information generated by those accountable for the installation, use and maintenance of the MEDICAL DEVICE;

d) information generated by the supply chain;

e) publicly available information; and

f) information related to the generally acknowledged STATE OF THE ART.

The MANUFACTURER shall also consider the need to actively collect and review publicly available information about similar MEDICAL DEVICES and similar other products on the market.

*Compliance is checked by inspection of the appropriate documents.*

### 10.3 Information Review

The MANUFACTURER shall review the information collected for possible relevance to SAFETY, especially whether:

- previously unrecognised HAZARDS or HAZARDOUS SITUATIONS are present;
- an estimated RISK arising from a HAZARDOUS SITUATION is no longer acceptable;
- the overall RESIDUAL RISK is no longer acceptable in relation to the BENEFITS of the INTENDED USE; or
- the generally acknowledged STATE OF THE ART has changed.

The results of the review shall be recorded in the RISK MANAGEMENT FILE.

*Compliance is checked by inspection of the RISK MANAGEMENT FILE.*

### 10.4 Actions

If the collected information is determined to be relevant to SAFETY, the following actions apply.

**Concerning the particular MEDICAL DEVICE:**

- the MANUFACTURER shall review the RISK MANAGEMENT FILE and determine if reassessment of RISKS and/or assessment of new RISKS is necessary;
- if a RESIDUAL RISK is no longer acceptable, the impact on previously implemented RISK CONTROL measures shall be evaluated and should be considered as an input for modification of the MEDICAL DEVICE;
- the MANUFACTURER should consider the need for actions regarding MEDICAL DEVICES on the market; and
- any decisions and actions shall be recorded in the RISK MANAGEMENT FILE.

**Concerning the RISK MANAGEMENT PROCESS:**

- the MANUFACTURER shall evaluate the impact on previously implemented RISK MANAGEMENT activities; and
- the results of this evaluation shall be considered as an input for the review of the suitability of the RISK MANAGEMENT PROCESS by TOP MANAGEMENT (see 4.2).

*Compliance is checked by inspection of the RISK MANAGEMENT FILE and other appropriate documents.*

---

## Summary: Risk Management Process Flow

```
┌─────────────────────────────────────────────────────────────────┐
│                    4. GENERAL REQUIREMENTS                       │
│  4.1 Risk Management Process                                     │
│  4.2 Management Responsibilities                                 │
│  4.3 Competence of Personnel                                     │
│  4.4 Risk Management Plan                                        │
│  4.5 Risk Management File                                        │
└─────────────────────────────────────────────────────────────────┘
                              │
                              ▼
┌─────────────────────────────────────────────────────────────────┐
│                      5. RISK ANALYSIS                            │
│  5.1 Risk Analysis Process                                       │
│  5.2 Intended Use and Reasonably Foreseeable Misuse             │
│  5.3 Identification of Characteristics Related to Safety        │
│  5.4 Identification of Hazards and Hazardous Situations         │
│  5.5 Risk Estimation                                             │
└─────────────────────────────────────────────────────────────────┘
                              │
                              ▼
┌─────────────────────────────────────────────────────────────────┐
│                     6. RISK EVALUATION                           │
│  Compare estimated risks against acceptability criteria          │
│  → If acceptable: proceed to 7.6 (treat as residual risk)       │
│  → If not acceptable: proceed to 7.1 (risk control)             │
└─────────────────────────────────────────────────────────────────┘
                              │
                              ▼
┌─────────────────────────────────────────────────────────────────┐
│                      7. RISK CONTROL                             │
│  7.1 Risk Control Option Analysis (priority order)              │
│      a) Inherently safe design                                   │
│      b) Protective measures                                      │
│      c) Information for safety                                   │
│  7.2 Implementation of Risk Control Measures                     │
│  7.3 Residual Risk Evaluation                                    │
│  7.4 Benefit-Risk Analysis (if residual risk not acceptable)    │
│  7.5 Risks Arising from Risk Control Measures                   │
│  7.6 Completeness of Risk Control                               │
└─────────────────────────────────────────────────────────────────┘
                              │
                              ▼
┌─────────────────────────────────────────────────────────────────┐
│              8. EVALUATION OF OVERALL RESIDUAL RISK              │
│  Evaluate combined residual risks vs. benefits                   │
│  Disclose significant residual risks to users                   │
└─────────────────────────────────────────────────────────────────┘
                              │
                              ▼
┌─────────────────────────────────────────────────────────────────┐
│                  9. RISK MANAGEMENT REVIEW                       │
│  Prior to commercial release:                                    │
│  - Verify plan implementation                                    │
│  - Confirm overall residual risk acceptable                     │
│  - Ensure post-production methods in place                      │
│  → Document as Risk Management Report                           │
└─────────────────────────────────────────────────────────────────┘
                              │
                              ▼
┌─────────────────────────────────────────────────────────────────┐
│            10. PRODUCTION AND POST-PRODUCTION                    │
│  10.1 General - establish collection system                     │
│  10.2 Information Collection                                     │
│  10.3 Information Review (for safety relevance)                 │
│  10.4 Actions (update risk management as needed)                │
│                              │                                   │
│                              ▼                                   │
│            [Loop back to Risk Analysis if needed]               │
└─────────────────────────────────────────────────────────────────┘
```

---

## Key Documentation Requirements

| Clause | Required Documentation |
|--------|------------------------|
| 4.2 | Policy for risk acceptability criteria |
| 4.3 | Personnel competence records |
| 4.4 | Risk management plan |
| 4.5 | Risk management file with traceability |
| 5.1 | Risk analysis results |
| 5.2 | Intended use and foreseeable misuse |
| 5.3 | Safety-related characteristics |
| 5.4 | Hazards and hazardous situations |
| 5.5 | Risk estimation results and categorization system |
| 6 | Risk evaluation results |
| 7.1 | Selected risk control measures |
| 7.2 | Verification of implementation and effectiveness |
| 7.3 | Residual risk evaluation |
| 7.4 | Benefit-risk analysis (if applicable) |
| 7.5 | Review of risks from control measures |
| 7.6 | Risk control completeness review |
| 8 | Overall residual risk evaluation |
| 9 | Risk management report |
| 10.3 | Post-production information review |
| 10.4 | Actions taken based on post-production information |
