---
id:
title:
version:
author:
effective_date:
type:
process:
requirements:
owner:
---
Source: [[EN 62304_2006+A1_2015]]
Type: #RegulatoryRequirement

5.2.1 
Define and document software requirements from SYSTEM requirements 
For each SOFTWARE SYSTEM of the MEDICAL DEVICE, the MANUFACTURER shall define and 
document SOFTWARE SYSTEM requirements from the SYSTEM level requirements. [Class A, B, C] 
NOTE There might not be a difference between SOFTWARE SYSTEM requirements and SYSTEM requirements if the 
SOFTWARE SYSTEM is a stand alone SYSTEM (software-only device). 
5.2.2 
Software requirements content 
As appropriate to the MEDICAL DEVICE SOFTWARE, the MANUFACTURER shall include in the software 
requirements: 
a) functional and capability requirements; 
NOTE 1 Examples include: 
– 
performance (e.g., purpose of software, timing requirements), 
– 
physical characteristics (e.g., code language, platform, operating system), 
– 
computing environment (e.g., hardware, memory size, processing unit, time zone, network infrastructure) under 
which the software is to perform, and 
– 
need for compatibility with upgrades or multiple SOUP or other device versions. 
b) SOFTWARE SYSTEM inputs and outputs; 
NOTE 2 Examples include: 
– 
data characteristics (e.g., numerical, alpha-numeric, format) 
– 
ranges, 
– 
limits, and 
– 
defaults. 
c) interfaces between the SOFTWARE SYSTEM and other SYSTEMS; 
d) software-driven alarms, warnings, and operator messages; 